<!DOCTYPE html>
<html lang="ru">
<head>
  <meta name="robots" content="noindex, nofollow">
  <script>
    (function () {
      if (localStorage.getItem('ratiot-doc-auth') !== 'ok') {
        var pwd = prompt('Доступ к документации. Введите пароль:');
        if (pwd !== '111') {
          document.documentElement.innerHTML = '<body style="font-family:sans-serif;padding:40px;text-align:center;"><h1>Доступ запрещён</h1><p>Неверный пароль.</p></body>';
          throw new Error('Access denied');
        }
        localStorage.setItem('ratiot-doc-auth', 'ok');
      }
    })();
  </script>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0">
  <title>Баг-кейсы RatioT SCADA</title>
  <link rel="stylesheet" href="style.css">
  <style>
    .content { padding: 32px 40px; max-width: 900px; }
    .content h1 { font-size: 2rem; margin-bottom: 8px; }
    .content h2 { margin-top: 36px; padding-bottom: 8px; border-bottom: 1px solid var(--border); }
    .content h2.chapter { font-size: 1.6rem; margin-top: 52px; color: var(--accent); border-bottom: 2px solid var(--border); }
    .content h3 { margin-top: 24px; }
    .content p { margin: 12px 0; }
    .content ul, .content ol { margin: 12px 0; padding-left: 24px; }
    .content li { margin: 6px 0; }
    .content code { background: var(--code); padding: 2px 6px; border-radius: 4px; font-family: Consolas, monospace; }
    .content pre { background: var(--code); padding: 16px; border-radius: 8px; overflow-x: auto; }
    .content pre code { background: transparent; padding: 0; }
    .content blockquote { border-left: 4px solid var(--accent); margin: 16px 0; padding: 8px 16px; background: var(--accent-light); }
    .content table { border-collapse: collapse; width: 100%; margin: 16px 0; }
    .content th, .content td { border: 1px solid var(--border); padding: 8px 12px; text-align: left; }
    .content th { background: var(--accent-light); }
    .back { display: inline-block; margin-bottom: 20px; color: var(--accent); text-decoration: none; }
    .back:hover { text-decoration: underline; }
    nav a.chapter-link { font-weight: 700; margin-top: 14px; color: var(--accent); }
    nav a.case-link { padding-left: 22px; font-size: .9rem; }
  </style>
</head>
<body>
  <div class="layout">
    <aside>
      <h1>RatioT SCADA</h1>
      <div class="subtitle">Баг-кейсы и тестирование</div>
      <nav>
        <a href="index.html">← На главную</a>
        <a href="scada/index.html">Документация SCADA</a>
        <a href="ux.html">UX-заметки</a>
        <a href="#cat-1" class="chapter-link">Глава 1. Ошибки кастомизации</a>
        <a href="#case-2" class="case-link">2. Режимы лицензирования free / trial не описаны в документации</a>
        <a href="#case-11" class="case-link">11. Вёрстка страницы 404</a>
        <a href="#case-18" class="case-link">18. Ссылки в демо-приложении ведут на сайт AggreGate вместо RatioT/BUFFLAB</a>
        <a href="#case-22" class="case-link">22. Скриншоты и изображения AggreGate в справке и демо-проектах</a>
        <a href="#cat-2" class="chapter-link">Глава 2. Ошибки OEM</a>
        <a href="#case-1" class="case-link">1. Ошибки создания ресурсов при первом запуске сервера</a>
        <a href="#case-3" class="case-link">3. Инсталлятор запрашивает перезапись собственных файлов</a>
        <a href="#case-9" class="case-link">9. Установка в нестандартную папку + замена лицензии приводит к отказу лицензирования и новому activation key</a>
        <a href="#case-10" class="case-link">10. Локальный магазин приложений отсутствует в веб-клиенте</a>
        <a href="#case-25" class="case-link">25. Встроенная справка недоступна по URL `/static/docs/`</a>
        <a href="#cat-3" class="chapter-link">Глава 3. Ошибки платформы партнёра</a>
        <a href="#case-4" class="case-link">4. Импорт Modbus-регистров из CSV/XML теряет имена, описания и адреса; экспорт в CSV портит русскую кодировку</a>
        <a href="#case-5" class="case-link">5. Настройки колонок компонента eventLog сбрасываются при поступлении событий</a>
        <a href="#case-6" class="case-link">6. В дереве тегов невозможно выбрать абсолютную модель в качестве источника</a>
        <a href="#case-7" class="case-link">7. Переключение хранилища событий на NoSQL-хранилище приводит сервер в неработоспособное состояние</a>
        <a href="#case-8" class="case-link">8. HTML-сниппет сдвигает layout дашборда; после обновления страницы сбрасывается</a>
        <a href="#case-13" class="case-link">13. Раздел «Драйвера и расширения» открывает корень системного дерева вместо плагинов</a>
        <a href="#case-16" class="case-link">16. Вкладки «Информации о сервере» обрезаются и не переносятся</a>
        <a href="#case-17" class="case-link">17. Раздел «Пользователи» открывает корень системного дерева вместо списка пользователей</a>
        <a href="#case-19" class="case-link">19. Дашборд «Тревоги» не открывается в веб-клиенте</a>
        <a href="#case-20" class="case-link">20. Пустые шаблоны задвижек, насосов и других устройств</a>
        <a href="#case-21" class="case-link">21. Бесконечная загрузка и JS-ошибка при редактировании демо-проектов</a>
        <a href="#case-23" class="case-link">23. Не отображаются изображения в демо-проекте Романа Шиндина</a>
        <a href="#case-24" class="case-link">24. Не работает активация метаданных устройства</a>
        <a href="#case-26" class="case-link">26. JS-ошибки `getListenerCode` при навигации по системному дереву</a>
        <a href="#case-27" class="case-link">27. Прямые ссылки на настройки сервера и лицензии возвращают JSON 404</a>
        <a href="#case-28" class="case-link">28. Не работает перенос контекстов посредством приложений</a>
        <a href="#case-29" class="case-link">29. Не работают дополнительные свойства при использовании относительных инструментальных панелей</a>
        <a href="#case-30" class="case-link">30. Не работает eventLog при использовании относительных инструментальных панелей</a>
        <a href="#cat-0" class="chapter-link">Не отправлены в АГ</a>
        <a href="#case-12" class="case-link">12. В дистрибутиве остался логотип и брендинг AggreGate</a>
        <a href="#case-14" class="case-link">14. Несуществующие страницы `/web/*` возвращают JSON вместо HTML 404</a>
        <a href="#case-15" class="case-link">15. Ссылки на справку из веб-клиента ведут на маркетинговый сайт вместо документации</a>
        <a href="#summary" class="chapter-link">Итог</a>
      </nav>
    </aside>
    <main class="content">
      <a class="back" href="index.html">← На главную</a>
<h1 id="баг-кейсы-ratiot-scada-6.41.096.41.12">Баг-кейсы RatioT SCADA
6.41.09–6.41.12</h1>
<p><strong>Дата первичного тестирования:</strong> 13.08.2026
(6.41.09-2456)<br />
<strong>Регресс исправлений:</strong> 16.09.2026, RatioT Server
6.41.12-2562<br />
<strong>Контур:</strong> локальная установка
<code>C:\Program Files\RatioTScada</code><br />
<strong>Учётные данные для тестов:</strong> <code>admin / admin</code>,
тестовый пользователь <code>testuser02 / TestPassword123!</code></p>

<hr />
<h2 class="chapter" id="cat-1">Глава 1. Ошибки кастомизации</h2>
<h2 id="case-2">Кейс 2. Режимы лицензирования free / trial не описаны в
документации</h2>
<p><strong>Критичность:</strong> Medium<br />
<strong>Тип:</strong> Документация / лицензирование</p>
<p>Тикет АГ: <a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6482">ASD-6482</a>.</p>
<h3 id="описание">Описание</h3>
<p>Инсталлятор RatioT SCADA 6.41.09 предлагает выбор между двумя
режимами на <strong>этапе установки</strong>: - <strong>Пробная лицензия
(30 дней)</strong> - <strong>Бесплатная лицензия на 100
тэгов</strong></p>
<blockquote>
<p><strong>Важно:</strong> режим с ограничением в 100 тегов
устанавливается исключительно через инсталлятор при первой установке. В
самом веб-интерфейсе RatioT SCADA и в документации нет управления или
описания этого режима.</p>
</blockquote>
<p>Однако в официальной документации (разделы «Лицензирование», «Сервер
лицензий», «Настройка сервера лицензий», «Системные требования») описаны
только именные лицензии, привязанные к инсталляции, и централизованный
сервер лицензий. Пробный и бесплатный режимы не упоминаются.</p>
<h3 id="воспроизведение">Воспроизведение</h3>
<ol type="1">
<li>Запустить установку <code>RatioT SCADA 6.41.09</code>.</li>
<li>На шаге «Выберите тип лицензии» увидеть два варианта: «Пробная
лицензия (30 дней)» и «Бесплатная лицензия на 100 тэгов».</li>
<li>Открыть
<code>https://localhost:8443/static/docs/licensing.htm</code>.</li>
<li>Убедиться, что раздел описывает только именные лицензии и
активационный ключ.</li>
<li>Проверить разделы «Сервер лицензий» и «Настройка сервера лицензий» —
там также нет описания free/trial.</li>
</ol>
<h3 id="ожидаемый-результат">Ожидаемый результат</h3>
<p>Документация должна содержать раздел о бесплатном и пробном режимах:
какие ограничения, как переключаться, что происходит по истечении
срока/при превышении лимита тегов, можно ли использовать в
продакшене.</p>
<h3 id="фактический-результат">Фактический результат</h3>
<p>Пользователь видит в инсталляторе режимы, о которых в документации ни
слова. Непонятно: - чем отличаются free и trial; - что будет после 30
дней или после 100 тегов; - можно ли перейти с free/trial на полную
лицензию без переустановки.</p>
<h3 id="статус-asd-6482-от-16.09.2026">Статус (<a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6482">ASD-6482</a>,
от 16.09.2026)</h3>
<p>Ответ АГ (Artem Moskalenko, 15.09):</p>
<blockquote>
<p>Добрый день! Исправление будет доступно в ближайшем брендированном
дистрибутиве ДКС. Брендированные дистрибутивы выпускаются вместе с
минорными релизами AggreGate, в среднем раз в две недели. Ближайший
релиз планируется 16 сентября.</p>
</blockquote>
<p>Статус тикета: Ожидание клиента.</p>
<h3 id="проверка-в-6.41.12-от-16.09.2026">Проверка в 6.41.12 (от
16.09.2026)</h3>
<p>Дистрибутив 6.41.12-2562 (брендированный релиз 16.09).</p>
<p><strong>Документация — исправлено.</strong> Раздел «Лицензирование»
теперь содержит подраздел «Начальная лицензия» с описанием выбора типа
лицензии на шаге «Выберите тип лицензии»:</p>
<blockquote>
<p>Во время установки инсталлятор предлагает выбрать начальную лицензию
для нового экземпляра RatioT Server на шаге «Выберите тип лицензии».
Набор доступных вариантов зависит от дистрибутива: Пробная лицензия (30
дней); Бесплатная лицензия на 100 тэгов (лицензия SCADA/HMI Standard с
ограничением в 100 тэгов); Бесплатная лицензия на 10 устройств;
Бесплатная лицензия на 50 переменных и 10000 событий в сутки.
Приобретённую коммерческую лицензию можно активировать позднее в любой
момент.</p>
</blockquote>
<p><strong>Переключение режима поверх существующей установки — не
работает (проверено).</strong> Выполнена тихая переустановка 6.41.12 с
файлом ответов, в котором выбор типа лицензии изменён на «Бесплатная
лицензия на 100 тэгов» (<code>license=1</code> в response.varfile).
После переустановки в «Информации о лицензии» по-прежнему прежняя
лицензия: владелец «Команда RatioT SCADA», устройства 0/100, оставшийся
период 30/30 дн. Режим начальной лицензии применяется только при первой
установке (что согласуется с поведением из кейса 9), поверх существующей
установки выбор в инсталляторе игнорируется.</p>
<p><strong>Чистая установка в режиме 100 тэгов — проверено
(16.09.2026).</strong> Выполнена деинсталляция, каталог установки
отложен, выполнена чистая тихая установка 6.41.12-2562 с
<code>license=1</code>. Сервер работает. Путь к лицензии в
веб-интерфейсе: «Администрирование» → плитка «Информация о сервере» →
вкладка «Лицензионная информация». Зафиксировано:</p>
<ul>
<li>Владелец лицензии: <strong>«Network Manager Free License»</strong> —
а не «SCADA/HMI Standard (100 тэгов)», как описано в документации
(раздел «Лицензирование»: «Бесплатная лицензия на 100 тэгов (лицензия
SCADA/HMI Standard с ограничением в 100 тэгов)»). Несоответствие
названия режима.</li>
<li>Испытательный период: «Не ограничено» (30-дневного ограничения нет —
подтверждено).</li>
<li>Явного лимита «100 тэгов» в свойствах лицензии <strong>нет</strong>:
группы плагинов показывают лимиты 1000000 контекстов/переменных,
ограничение только на драйверы (context: 10). То есть обещанное
ограничение в 100 тэгов в интерфейсе не отображается вовсе — режим
выглядит как полноценная free-лицензия Network Manager без ограничения
тегов.</li>
</ul>
<p><strong>Итог по кейсу 2:</strong> документация исправлена (начальная
лицензия описана), чистая установка в режиме 100 тэгов работает, но
выявлены два несоответствия: (1) лицензия называется «Network Manager
Free License» вместо «SCADA/HMI Standard (100 тэгов)»; (2) лимит 100
тэгов нигде в UI не показан. Требуется ответ АГ (ASD-6482).</p>
<h3 id="ссылки-на-документацию">Ссылки на документацию</h3>
<p>Описание лицензирования есть во встроенной справке сервера (разделы
«Лицензирование», «Сервер лицензий», «Настройка сервера лицензий»).</p>
<hr />
<h2 id="case-11">Кейс 11. Вёрстка страницы 404</h2>
<p><strong>Критичность:</strong> Low<br />
<strong>Тип:</strong> Web UI / вёрстка</p>
<p>Тикет АГ: <a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6478">ASD-6478</a>.</p>
<h3 id="описание-1">Описание</h3>
<p>При обращении к несуществующей странице (например, через внутреннюю
навигацию SPA) отображается страница 404 с огромным логотипом DKC,
который перекрывает центр экрана. Текст «404 — Страница не найдена» и
ссылка «На главную» накладываются на красный круг логотипа, что делает
сообщение трудночитаемым.</p>
<h3 id="воспроизведение-1">Воспроизведение</h3>
<ol type="1">
<li>Войти в веб-интерфейс RatioT SCADA.</li>
<li>Перейти по URL, который не существует (например, открыть
несуществующий путь внутри SPA).</li>
<li>Убедиться, что отображается страница 404 с логотипом DKC.</li>
</ol>
<h3 id="ожидаемый-результат-1">Ожидаемый результат</h3>
<p>Страница 404 содержит чёткое, центрированное сообщение об ошибке без
перекрытия текстом логотипа. Логотип либо отсутствует, либо расположен
так, чтобы не мешать чтению.</p>
<h3 id="фактический-результат-1">Фактический результат</h3>
<p>Логотип DKC занимает большую часть экрана, а текст ошибки наложен на
красный фон логотипа. Визуально выглядит некорректно.</p>
<h3 id="проверка-в-6.41.12-от-16.09.2026-1">Проверка в 6.41.12 (от
16.09.2026)</h3>
<p>Ответ АГ (Vadim Pavlov, 12.09, тикет <a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6478">ASD-6478</a>):</p>
<blockquote>
<p>Андрей, добрый день. По внутренним правилам брендирования сборок
Платфомы реализуется замена изображений в рамках стандартной верстки
страниц web-интерфейса. Мы не предлагаем вам каким-то образом изменять
что-либо в дистрибутиве, а просим предоставить брендированное
изображение, подходящее для верстки страницы 404, и мы включим его в
дистрибутив. Также сообщаем, что в дорожную карту нашей команды
разработки заложена реализация возможности кастомизации дэшбордов для
случаев возникновения HTTP ошибок без конкретных сроков по добавлению
нового функционала. В случае необходимости реализации данного
функционала в конкретные сроки, просим связаться с вашим менеджером.</p>
</blockquote>
<p>Статус тикета: Ожидание клиента.</p>
<p>Проверено на 6.41.12-2562: несуществующая страница
<code>/web/*</code> по-прежнему отдаёт сырой JSON «Not Found» вместо
HTML-страницы (см. также кейс 14).</p>
<p><strong>Итог: ожидает брендированное изображение 404 от ДКС;
кастомные дашборды ошибок — в roadmap АГ без сроков.</strong></p>
<hr />
<h2 id="case-18">Кейс 18. Ссылки в демо-приложении ведут на сайт
AggreGate вместо RatioT/BUFFLAB</h2>
<p><strong>Серьёзность:</strong> Medium<br />
<strong>Тип:</strong> Брендинг / контент демо-проекта</p>
<h3 id="описание-2">Описание</h3>
<p>В стартовой странице демо-приложения разделы «Документация» и
«Онлайн» содержат ссылки, которые ведут на
<code>aggregate.digital</code>, а не на актуальные ресурсы RatioT SCADA
/ BUFFLAB.</p>
<h3 id="воспроизведение-2">Воспроизведение</h3>
<ol type="1">
<li>Открыть демо-приложение SCADA/HMI в веб-клиенте.</li>
<li>На стартовой странице выбрать ссылку в блоке «Документация» или
«Онлайн».</li>
<li>Браузер переходит на
<code>aggregate.digital/docs/aggregate/ru_6.4/scada_hmi.htm</code>.</li>
</ol>
<h3 id="ожидаемый-результат-2">Ожидаемый результат</h3>
<p>Ссылки ведут на сайт RatioT SCADA / BUFFLAB (например, на внутреннюю
документацию или маркетинговый сайт RatioT).</p>
<h3 id="фактический-результат-2">Фактический результат</h3>
<p>Ссылки ведут на сайт AggreGate, в том числе на раздел с описанием
«AggreGate SCADA/HMI».</p>
<h3
id="проверка-в-6.41.11-asd-6496-ответ-аг-исправлено-в-6.41.11-сборка-2544">Проверка
в 6.41.11 (<a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6496">ASD-6496</a>,
ответ АГ: «исправлено в 6.41.11, сборка 2544»)</h3>
<p>Пользовательский путь: логин → стартовая страница «Центр управления»
→ блоки «Документация» и «Онлайн». Пункты — кнопки дашборда; клик по
каждой открывает URL в новой вкладке.</p>
<p>Результаты кликов:</p>
<table>
<colgroup>
<col style="width: 50%" />
<col style="width: 50%" />
</colgroup>
<thead>
<tr class="header">
<th>Пункт</th>
<th>Открывается</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Документация по SCADA/HMI</td>
<td><code>https://buff-lab.ru/ratiot_scada/?source=sh</code>
(маркетинговая страница, не документация)</td>
</tr>
<tr class="even">
<td>Документация по платформе</td>
<td>локальная документация сервера (брендинг RatioT SCADA /
BUFFLAB)</td>
</tr>
<tr class="odd">
<td>Веб-сайт продукта</td>
<td><code>https://buff-lab.ru/ratiot_scada/?source=sh</code></td>
</tr>
<tr class="even">
<td>Веб-сайт платформы</td>
<td><code>https://buff-lab.ru/ratiot_scada/</code></td>
</tr>
<tr class="odd">
<td>Блог продукта</td>
<td><code>https://buff-lab.ru/ratiot_scada/</code></td>
</tr>
<tr class="even">
<td>Сообщество</td>
<td><code>https://buff-lab.ru/ratiot_scada/</code></td>
</tr>
<tr class="odd">
<td>Другие решения</td>
<td><code>https://buff-lab.ru/ratiot_scada/</code></td>
</tr>
<tr class="even">
<td>Купить</td>
<td><code>https://buff-lab.ru/ratiot_scada/</code></td>
</tr>
</tbody>
</table>
<p>Ни одна ссылка не ведёт на <code>aggregate.digital</code> — основной
дефект исправлен, сайт RatioT (buff-lab.ru) открывается. Остаточные
замечания: «Документация по SCADA/HMI» ведёт на маркетинговую главную, а
не на документацию; все шесть ссылок раздела «Онлайн» ведут на одну и ту
же страницу (фактически заглушки — блога, сообщества и покупки там
нет).</p>
<h3 id="статус-asd-6496-от-16.09.2026">Статус (<a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6496">ASD-6496</a>,
от 16.09.2026)</h3>
<p>Пользователь (Andrey Efremtsev, 08.09):</p>
<blockquote>
<p>Добрый день! Спасибо за оперативную реакцию. Буду ждать исправлений.
Если Вы завели новые задачи, то эту, наверное, можно закрыть</p>
</blockquote>
<p>Тикет в статусе Pending.</p>
<p>Остаточные замечания по ссылкам-заглушкам на buff-lab.ru фиксируются
в этом же тикете (по <a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6500">ASD-6500</a>
их просили фиксировать в ASD-6496).</p>
<h3 id="проверка-в-6.41.12-от-16.09.2026-2">Проверка в 6.41.12 (от
16.09.2026)</h3>
<p>Самостоятельная проверка на 6.41.12-2562 <strong>отложена</strong>:
текущий контур — чистая установка в режиме 100 тэгов, демо-приложение
<code>scadaApplication</code> в ней отсутствует (контейнер «Приложения»
содержит только «Группы приложений», «diagnostics» и «Platform
Administration Kit»; URL дашборда отдаёт 404; поиск по дереву — 0
результатов). Ни одна из проверяемых ссылок («Документация по
SCADA/HMI», «Веб-сайт продукта», «Блог», «Сообщество», «Купить» и т.п.)
в доступном UI отсутствует. Проверку нужно повторить на контуре с
развёрнутым демо-контентом. Это согласуется с позицией АГ (<a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6501">ASD-6501</a>):
демо-проект в дистрибутив не входит и передаётся отдельно.</p>
<hr />
<h2 id="case-22">Кейс 22. Скриншоты и изображения AggreGate в справке и
демо-проектах</h2>
<p><strong>Серьёзность:</strong> Low<br />
<strong>Тип:</strong> Брендинг / UI</p>
<h3 id="описание-3">Описание</h3>
<p>Во встроенной справке и демо-проектах встречаются
скриншоты/изображения с брендингом AggreGate (логотип, цветовая схема,
название).</p>
<h3 id="воспроизведение-3">Воспроизведение</h3>
<ol type="1">
<li>Открыть встроенную справку или демо «Дом».</li>
<li>Обратить внимание на картинки/приветственные экраны.</li>
</ol>
<h3 id="ожидаемый-результат-3">Ожидаемый результат</h3>
<p>Все иллюстрации содержат брендинг RatioT SCADA / BUFFLAB.</p>
<h3 id="фактический-результат-3">Фактический результат</h3>
<p>Видны логотип и тексты AggreGate.</p>
<h3
id="проверка-в-6.41.11-asd-6500-ответ-аг-дашборд-дом-отсутствует-в-составе-решения-проблем-нет">Проверка
в 6.41.11 (<a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6500">ASD-6500</a>,
ответ АГ: «дашборд “Дом” отсутствует в составе решения, проблем
нет»)</h3>
<p>Проверены все 5 демо-решений (Линия бутилирования, Фильтровальная
станция, Хранилище пастеризованного молока, Магистральный газопровод,
Интеллектуальная энергосистема) и все 5 разделов «Обзор UI компонентов»
— демо-проекты чистые, брендинга AggreGate нет. Дашборд «Дом»
действительно отсутствует.</p>
<p>Однако полное сканирование встроенной документации (4500+ файлов, все
страницы с изображениями &gt; 120 КБ просмотрены визуально) выявило
оставшиеся места с брендингом AggreGate:</p>
<table>
<colgroup>
<col style="width: 50%" />
<col style="width: 50%" />
</colgroup>
<thead>
<tr class="header">
<th>Страница документации</th>
<th>Что найдено</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>SCADA/HMI → Теги</td>
<td>скриншот: в шапке «Бизнес-объекты и иерархия цифровых двойников ●
AggreGate SCADA/HMI»</td>
</tr>
<tr class="even">
<td>SCADA/HMI → Библиотека символов</td>
<td>2 скриншота: «Медиа активы сервера ● AggreGate SCADA/HMI»</td>
</tr>
<tr class="odd">
<td>SCADA/HMI → Мастер создания приложений</td>
<td>2 скриншота: ссылка «Уже работали с AggreGate? Начните с чистого
листа»</td>
</tr>
<tr class="even">
<td>Клиент → Редактор выражений</td>
<td>скриншот: в дереве Server Data «AggreGate Server v.5.30.08»</td>
</tr>
<tr class="odd">
<td>Интеграция с KAFKA</td>
<td>4 внешние ссылки на <code>aggregate.digital/docs/...</code></td>
</tr>
<tr class="even">
<td>Драйвер Modbus</td>
<td>2 внешние ссылки на <code>tibbo.com</code> (контроллер DS1206,
описание Modbus)</td>
</tr>
<tr class="odd">
<td>Серверы устройств → Устранение проблем</td>
<td>внешняя ссылка на <code>tibbo.com/extras/leds.html</code></td>
</tr>
</tbody>
</table>
<p>Дополнительно (артефакт ребрендинга, не AggreGate): в заголовке
дашборда «Каталог демо-проектов» отображается «RatioT SCADA SCADA/HMI» —
задвоение «SCADA» осталось после замены «AggreGate SCADA/HMI».</p>
<p>Путь воспроизведения (пользовательский): Центр управления → кнопка
«Документация по платформе» → открыть перечисленные разделы в дереве
документации.</p>
<p><strong>Итог: кейс закрыт не полностью — демо-проекты чистые, но в
документации остались 6 скриншотов с брендингом AggreGate и 7 внешних
ссылок на aggregate.digital / tibbo.com.</strong></p>
<h3 id="статус-asd-6500-от-16.09.2026">Статус (<a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6500">ASD-6500</a>,
от 16.09.2026)</h3>
<p>Ответ АГ (Anisimov Mikhail, 15.09):</p>
<blockquote>
<p>Андрей, добрый день! Передал ваш комментарий коллеге, который
занимается тикетом ASD-6496. Чтобы все проблемы со ссылками и
упоминаниями Aggregate в OEM-проекте были в одном месте и точно не
потерялись, давайте фиксировать их в том тикете. Данное обращение будет
закрыто как дублирующее, не беспокойтесь - ваше последнее сообщение уже
в работе</p>
</blockquote>
<p>Статус: Обработано/Fixed.</p>
<hr />
<h2 class="chapter" id="cat-2">Глава 2. Ошибки OEM</h2>
<h2 id="case-1">Кейс 1. Ошибки создания ресурсов при первом запуске
сервера</h2>
<p><strong>Критичность:</strong> Low<br />
<strong>Тип:</strong> Ошибка инициализации</p>
<h3 id="описание-4">Описание</h3>
<p>При первом запуске <code>RatioT_server_console.exe</code> сервер
стартует, но в журнале фиксируются 3 ERROR. Часть встроенных моделей и
отчётов не инициализируется.</p>
<h3 id="воспроизведение-4">Воспроизведение</h3>
<ol type="1">
<li>Установить RatioT SCADA 6.41.09 на чистую Windows.</li>
<li>Запустить
<code>C:\Program Files\RatioTScada\RatioT_server_console.exe</code>.</li>
<li>Дождаться строки <code>Starting web server</code>.</li>
<li>Открыть
<code>C:\Program Files\RatioTScada\logs\server.log</code>.</li>
<li>Найти строки с <code>ERROR ag.context</code>.</li>
</ol>
<h3 id="ожидаемый-результат-4">Ожидаемый результат</h3>
<p>Первый запуск завершается без ERROR/FATAL.</p>
<h3 id="фактический-результат-4">Фактический результат</h3>
<pre><code>13.08.2026 12:47:25,471 ERROR ag.context
  Error creating resource &#39;users.admin.models.avatarManagement&#39;:
  Cannot invoke &quot;...Context.callFunction(...)&quot; because &quot;container&quot; is null

13.08.2026 12:47:25,733 ERROR ag.context
  Error creating resource &#39;users.admin.reports.maintenance&#39;:
  Контекст недоступен: users.admin.reports

13.08.2026 12:47:26,509 ERROR ag.context
  Error creating resource &#39;users.admin.models.workflowModel&#39;:
  Cannot invoke &quot;...Context.callFunction(...)&quot; because &quot;container&quot; is null</code></pre>
<h3 id="скриншоты">Скриншоты</h3>
<ul>
<li>Лог-файл: см.
<code>C:\Program Files\RatioTScada\logs\server.log</code></li>
<li>Автотест фиксирует проблему: ошибки консоли браузера при входе в
веб-клиент</li>
</ul>
<h3
id="проверка-в-6.41.11-asd-6474-ответ-аг-состав-лицензий-пересмотрен-и-перегенерирован-новые-сборки-не-содержат-error-ag.context">Проверка
в 6.41.11 (<a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6474">ASD-6474</a>,
ответ АГ: «состав лицензий пересмотрен и перегенерирован, новые сборки
не содержат ERROR ag.context»)</h3>
<p>Проверено на свежей установке RatioT SCADA 6.41.11 (сборка 2532), лог
<code>server.log</code> начинается с первого запуска сервера (строка
«First launch detected», «Starting RatioT Server v6.41.11-2532»):</p>
<ul>
<li><p>Все три исходные ошибки из кейса —
<code>users.admin.models.avatarManagement</code>,
<code>users.admin.reports.maintenance</code>,
<code>users.admin.models.workflowModel</code> — <strong>отсутствуют в
логе</strong>. Исходный дефект устранён.</p></li>
<li><p>Однако утверждение «логи сервера более не содержат строки с ERROR
ag.context» на сборке 2532 <strong>не подтверждается полностью</strong>:
при «Создание ресурсов (Mode: 0, server machine)» остаётся одна ERROR
того же класса:</p>
<pre><code>09.09.2026 16:47:26,827 ERROR ag.context
  Error creating resource &#39;users.admin.models.deviceImages&#39;:
  Переменная &#39;deviceImages&#39; недоступна в контексте &#39;users.admin.models.deviceImages&#39;</code></pre></li>
<li><p>Дополнительно при инициализации фиксируются WARN со стектрейсами
<code>ag.statistics</code>: «Переменная ‘status’ недоступна в контексте
‘users.admin.models.tabList’» и «Переменная ‘eventStatistics’ недоступна
в контексте ‘users.admin.models.tabList’».</p></li>
</ul>
<p><strong>Итог: частично исправлено. Три исходных ресурса создаются
корректно, но при первом запуске остаётся одна ERROR ag.context
(users.admin.models.deviceImages) и два WARN ag.statistics
(users.admin.models.tabList). Возможно, перегенерация лицензий вошла в
сборку новее 2532 — просим подтвердить номер сборки и проверим
повторно.</strong></p>
<h3 id="проверка-в-6.41.12-от-16.09.2026-3">Проверка в 6.41.12 (от
16.09.2026)</h3>
<p>Ответ АГ (Artem Moskalenko, 15.09, тикет <a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6474">ASD-6474</a>):</p>
<blockquote>
<p>Андрей, добрый день! Перегенерированные лицензии вошли в сборки
платформы после 2544. Исправление будет доступно в ближайшем
брендированном дистрибутиве ДКС. Брендированные дистрибутивы выпускаются
вместе с минорными релизами AggreGate, в среднем раз в две недели.
Ближайший релиз планируется 16 сентября.</p>
</blockquote>
<p>Статус тикета: Ожидание клиента.</p>
<p>Проверено на 6.41.12-2562 (тестовый контур, первый запуск сервера
после установки): в логе первого запуска нет ERROR (в том числе исчезла
ERROR <code>ag.context users.admin.models.deviceImages</code>) и нет
WARN <code>ag.statistics</code>.</p>
<p><strong>Итог: исправлено и подтверждено на 6.41.12-2562.</strong></p>
<hr />
<h2 id="case-3">Кейс 3. Инсталлятор запрашивает перезапись собственных
файлов</h2>
<p><strong>Критичность:</strong> Low<br />
<strong>Тип:</strong> Установка / UX</p>
<p>Тикет АГ: <a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6483">ASD-6483</a>.</p>
<h3 id="описание-5">Описание</h3>
<p>При установке RatioT SCADA 6.41.09 инсталлятор выдаёт диалог «Файл
уже существует. Вы хотите, чтобы программа установки заменила его?» для
файлов внутри
<code>C:\Program Files\RatioTScada\admin\custom\templates\docs_ru\wizard_1.png</code>
и <code>wizard_2.png</code>. Это создаёт впечатление, что установка
повторяется поверх существующей, или что инсталлятор не может корректно
управлять своими же файлами.</p>
<h3 id="воспроизведение-5">Воспроизведение</h3>
<ol type="1">
<li>Запустить установку RatioT SCADA 6.41.09.</li>
<li>Пройти шаги до копирования файлов.</li>
<li>Дождаться диалога с предложением заменить
<code>docs_ru\wizard_1.png</code>.</li>
<li>Нажать «Да для всех».</li>
<li>Через некоторое время появится аналогичный диалог для
<code>docs_ru\wizard_2.png</code>.</li>
</ol>
<h3 id="ожидаемый-результат-5">Ожидаемый результат</h3>
<p>На чистой установке инсталлятор не должен спрашивать о перезаписи
собственных файлов. Если это обновление — должен быть единый диалог
«Заменить все» или тихая перезапись без лишних подтверждений.</p>
<h3 id="фактический-результат-5">Фактический результат</h3>
<p>Пользователь вынужден несколько раз вручную подтверждать перезапись
файлов, которые только что были скопированы установщиком. Это выглядит
как ошибка упаковки инсталлятора: одни и те же файлы попадают в разные
компоненты/директории и конфликтуют при распаковке.</p>
<p><strong>Подтверждено в 6.41.11 (01.09.2026):</strong> при установке
RatioT SCADA 6.41.11 проблема сохраняется — инсталлятор снова выводит
диалог «Файл уже существует… docs_ru_1.png. Вы хотите, чтобы программа
установки заменила его?».</p>
<h3 id="статус-asd-6483-от-16.09.2026">Статус (<a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6483">ASD-6483</a>,
от 16.09.2026)</h3>
<p>Ответ АГ (Vadim Pavlov, 12.09):</p>
<blockquote>
<p>Андрей, добрый день! Исправление будет доступно в ближайшем
брендированном дистрибутиве ДКС. Брендированные дистрибутивы выпускаются
вместе с минорными релизами AggreGate, в среднем раз в две недели.
Ближайший релиз планируется 16 сентября.</p>
</blockquote>
<p>Статус тикета: Ожидание клиента.</p>
<h3 id="проверка-в-6.41.12-от-16.09.2026-4">Проверка в 6.41.12 (от
16.09.2026)</h3>
<p>Две тихие переустановки дистрибутива 6.41.12-2562 поверх существующей
установки (16.09.2026, ~11:43 и ~13:49) прошли штатно, код возврата 0,
конфликтов файлов зафиксировано не было.</p>
<p><strong>Интерактивная чистая установка — ИСПРАВЛЕНО
(подтверждено).</strong> 16.09.2026 выполнена полная чистая проверка:
удалена предыдущая установка, инсталлятор 6.41.12 запущен в
интерактивном режиме, мастер пройден от начала до конца. Диалогов «Файл
уже существует…» (<code>docs_ru\wizard_1.png</code>,
<code>wizard_2.png</code>) <strong>не появлялось ни разу</strong> —
установка прошла молча. Заодно подтверждено в окне обновления: режим
«Обновить предыдущую установку» также не выдаёт диалогов перезаписи.
Исправление соответствует обещанию АГ (бренд-релиз 16.09).
Дополнительно: в структуре поставки папка
<code>admin\custom\templates\docs_ru</code> отсутствует — упаковка
шаблонов документации изменена, дублирования файлов больше нет.</p>
<h3 id="примечание">Примечание</h3>
<p>Скриншоты имеются во внутренних материалах кейса.</p>
<hr />
<h2 id="case-9">Кейс 9. Установка в нестандартную папку + замена
лицензии приводит к отказу лицензирования и новому activation key</h2>
<p><strong>Критичность:</strong> High<br />
<strong>Тип:</strong> Установка / лицензирование</p>
<p>Тикет АГ: <a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6487">ASD-6487</a>.</p>
<h3 id="описание-6">Описание</h3>
<p>При установке RatioT SCADA в папку, отличную от предыдущей,
инсталлятор всё равно запрашивает согласие на копирование/перезапись
файлов. После замены файла лицензии в новой папке программа продолжает
сообщать об отсутствии лицензии. Служба сервера запускается и
перезапускается, но веб-сервер не отвечает. В итоге требуется полное
удаление всех версий; при новой установке генерируется новый activation
key, и старая лицензия не принимается.</p>
<h3 id="воспроизведение-6">Воспроизведение</h3>
<ol type="1">
<li>Установить RatioT SCADA в папку A (например,
<code>C:\Program Files\RatioTScada</code>).</li>
<li>Получить и сохранить файл лицензии для activation key A.</li>
<li>Установить ту же или новую версию RatioT SCADA в папку B (например,
другой диск или подпапку).</li>
<li>На шаге копирования согласиться с перезаписью/копированием
файлов.</li>
<li>Подменить файл лицензии в папке B файлом от папки A.</li>
<li>Запустить сервер.</li>
</ol>
<h3 id="ожидаемый-результат-6">Ожидаемый результат</h3>
<ul>
<li>Инсталлятор корректно определяет новую директорию и не запрашивает
перезапись.</li>
<li>Замена файла лицензии приводит к её активации, либо в интерфейсе
есть понятная инструкция, как обновить ключ.</li>
<li>Веб-сервер становится доступен после запуска службы.</li>
</ul>
<h3 id="фактический-результат-6">Фактический результат</h3>
<ul>
<li>Инсталлятор требует подтверждения копирования даже при разных
папках.</li>
<li>Лицензия не активируется; сервер не отвечает по вебу.</li>
<li>После удаления и переустановки генерируется новый activation key, и
старая лицензия не подходит.</li>
</ul>
<h3 id="статус-asd-6487-от-16.09.2026">Статус (<a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6487">ASD-6487</a>,
от 16.09.2026)</h3>
<p>Ответ АГ (Artem Moskalenko, 15.09):</p>
<blockquote>
<p>Андрей, добрый день! В приложенном архиве keys.zip — три пустых
.txt-файла. Мы проверили ваши лицензии: все они содержат ключи и
плагины, но ограничены по времени. Состав модулей у всех трёх
одинаковый. При этом у HEYeHBx0eXBl-MjgdHRxS период действия — 291 день,
тогда как у двух других — 260. Ключи совпадают у
HEYeHBx0eXBl-FIeHDUdHDFlNDcyYzg3HR0 и HEYeHBx0eXBl-MjgdHRxS; у
HEYeHBx0eXBl-IeHDUdHDFlNDcyYzg3HR0= ключ отличается. Все лицензии
активны, срок действия ещё не истёк. Если ключи видоизменились (особенно
если они были старого образца), потребуется перегенерация лицензий. Для
этого нам нужно получить от вас актуальные ключи. Отдельно про папки
установки: ошибка «попробуйте установить в другую» возникает при попытке
установки в папку, где платформа уже установлена — или была установлена
ранее, поскольку при деинсталляции не все файлы могли быть удалены.</p>
</blockquote>
<p>Статус тикета: Ожидание клиента.</p>
<h3 id="источник">Источник</h3>
<p>Переписка
<code>Re: Минимальные/рекомендуемые системные требования к RatioT SCADA.msg</code>.</p>
<hr />
<h2 id="case-10">Кейс 10. Локальный магазин приложений отсутствует в
веб-клиенте</h2>
<p><strong>Критичность:</strong> High<br />
<strong>Тип:</strong> Установка / плагины / UX</p>
<p>Тикет АГ: <a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6477">ASD-6477</a>.</p>
<h3 id="описание-7">Описание</h3>
<p>В дистрибутиве RatioT SCADA присутствует локальный файл магазина
приложений <code>C:\Program Files\RatioTScada\store\store.xml</code>.
Документация (раздел «Магазин приложений») описывает магазин приложений
как способ распространения модулей и решений, а также указывает, что в
системном дереве должен быть доступен плагин <strong>Магазин</strong>
под разделом <strong>Драйверы и расширения</strong>. Однако в
веб-клиенте отсутствует какой-либо раздел или плагин «Магазин
приложений». Если пользователь удалит приложение/модуль, восстановить
его из локального магазина через веб-интерфейс невозможно.</p>
<h3 id="воспроизведение-7">Воспроизведение</h3>
<ol type="1">
<li>Установить RatioT SCADA 6.41.09.</li>
<li>Убедиться, что файл
<code>C:\Program Files\RatioTScada\store\store.xml</code>
существует.</li>
<li>Открыть <code>https://localhost:8443</code> и войти под
<code>admin / admin</code>.</li>
<li>В системном дереве слева раскрыть <strong>Драйверы и
расширения</strong>.</li>
<li>В поле поиска ввести <strong>Магазин</strong>.</li>
</ol>
<h3 id="ожидаемый-результат-7">Ожидаемый результат</h3>
<ul>
<li>В системном дереве доступен плагин <strong>Магазин
приложений</strong> (Store Client).</li>
<li>Через него можно просматривать, устанавливать и восстанавливать
модули из локального или публичного магазина.</li>
</ul>
<h3 id="фактический-результат-7">Фактический результат</h3>
<ul>
<li>В системном дереве нет плагина <strong>Магазин
приложений</strong>.</li>
<li>Поиск по слову <strong>Магазин</strong> не возвращает
результатов.</li>
<li>Локальный <code>store.xml</code> существует, но недоступен через
UI.</li>
<li>Удалённые приложения/модули нельзя восстановить через
веб-клиент.</li>
</ul>
<h3 id="проверка-в-6.41.12-от-16.09.2026-5">Проверка в 6.41.12 (от
16.09.2026)</h3>
<p>Ответ АГ (Artem Moskalenko, 16.09, тикет <a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6477">ASD-6477</a>):</p>
<blockquote>
<p>Андрей, добрый день! Если отбросить брендирование, у вас обычный
дистрибутив SCADA, и локальный магазин в него не входит. Судя по ошибке,
вы пытаетесь подключиться к адресу buff-lab.ru:6440. По умолчанию этот
адрес ведёт на наш публичный магазин, однако в рамках кастомизации все
названия были заменены на те, которые вы предоставили со своей стороны.
Соответственно, если вы отдельно не разворачивали собственный магазин по
этому адресу, то работать ничего не будет.</p>
</blockquote>
<p>Статус тикета: Ожидание клиента.</p>
<p>Проверено на 6.41.12-2562: в системном дереве по-прежнему нет плагина
«Магазин» (поиск «Магазин» в поле «Поиск в системном дереве» — 0
результатов).</p>
<p><strong>Итог: конфигурационное ограничение по ответу АГ (локальный
магазин не входит в дистрибутив); требуется решение ДКС о развёртывании
собственного магазина.</strong></p>
<h3 id="пруф-из-документации">Пруф из документации</h3>
<p>Во встроенной справке сервера (раздел «Магазин приложений»)
сказано:</p>
<blockquote>
<p>«Магазин приложений — это особый RatioT Server, на котором работает
модуль “marketplace” (Store Server), и который предоставляет решения и
модули для других серверов RatioT SCADA. Другие экземпляры RatioT Server
могут подключиться к Магазину и загрузить предлагаемые решения и модули
при помощи модуля Store Client. … Функционал Магазина обеспечивается
плагином <strong>Store Client</strong>, который скачивает решения и
модули с серверов Магазина приложений…»</p>
</blockquote>
<p>То есть документация декларирует наличие плагина <strong>Store
Client</strong> для загрузки/восстановления модулей, но в веб-клиенте он
отсутствует.</p>
<h3 id="источник-1">Источник</h3>
<ul>
<li>Локальный файл:
<code>C:\Program Files\RatioTScada\store\store.xml</code></li>
<li>Документация: встроенная справка сервера (раздел «Магазин
приложений»)</li>
</ul>
<hr />
<h2 id="case-25">Кейс 25. Встроенная справка недоступна по URL
<code>/static/docs/</code></h2>
<p><strong>Серьёзность:</strong> Medium<br />
<strong>Тип:</strong> Документация / Web UI</p>
<h3 id="описание-8">Описание</h3>
<p>Ссылки на встроенную справку из веб-клиента и прямые URL
<code>/static/docs/*</code> возвращают страницу 404 вместо HTML-справки.
Документация присутствует в файловой системе сервера
(<code>admin/custom/templates/docs/</code>), но не отдаётся через
веб-сервер.</p>
<h3 id="воспроизведение-8">Воспроизведение</h3>
<ol type="1">
<li>Открыть в веб-клиенте любую страницу, например
<code>https://localhost:8443/web/</code>.</li>
<li>Перейти по прямому URL встроенной справки:
<code>https://localhost:8443/static/docs/index.htm</code> или
<code>https://localhost:8443/static/docs/introduction.htm</code>.</li>
<li>Убедиться, что вместо справки отображается страница 404.</li>
</ol>
<h3 id="ожидаемый-результат-8">Ожидаемый результат</h3>
<p>По URL <code>/static/docs/</code> открывается встроенная HTML-справка
RatioT SCADA.</p>
<h3 id="фактический-результат-8">Фактический результат</h3>
<p>Любой из проверенных URL (<code>/static/docs/index.htm</code>,
<code>/static/docs/introduction.htm</code>,
<code>/web/static/docs/index.htm</code>,
<code>/admin/custom/templates/docs/index.htm</code> и др.) возвращает
404.</p>
<h3 id="статус-asd-6503">Статус (<a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6503">ASD-6503</a>)</h3>
<p>Ответ АГ: «данный тикет является дубликатом <a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6496">ASD-6496</a>,
в связи с чем будет закрыт». <a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6496">ASD-6496</a>
— кейс 18 (ссылки в демо-приложении ведут на сайт AggreGate).</p>
<p><strong>Итог: тикет закрыт как дубликат <a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6496">ASD-6496</a>.</strong></p>
<h3 id="проверка-в-6.41.12-от-16.09.2026-6">Проверка в 6.41.12 (от
16.09.2026)</h3>
<p>Ответ АГ (Anisimov Mikhail, 02.09):</p>
<blockquote>
<p>Добрый день, данный тикет является дубликатом ASD-6496: Ссылки в
демо-приложении ведут на сайт AggreGate вместо RatioT/BUFFLAB (Pending),
всвязи с чем будет закрыт</p>
</blockquote>
<p>Тикет закрыт (Fixed/Done).</p>
<p>Проверено на 6.41.12-2562:
<code>https://localhost:8443/static/docs/index.htm</code> возвращает
HTTP 200 text/html.</p>
<p><strong>Итог: исправлено и подтверждено на 6.41.12-2562.</strong></p>
<hr />
<h2 class="chapter" id="cat-3">Глава 3. Ошибки платформы партнёра</h2>
<h2 id="case-4">Кейс 4. Импорт Modbus-регистров из CSV/XML теряет имена,
описания и адреса; экспорт в CSV портит русскую кодировку</h2>
<p><strong>Критичность:</strong> High<br />
<strong>Тип:</strong> Импорт / экспорт данных</p>
<h3 id="описание-9">Описание</h3>
<p>При создании пустого Modbus-устройства и импорте регистров из ранее
экспортированных файлов CSV/XML теряются имя, описание, адрес, размер и
другие поля. Импорт того же файла в формате <code>.tbl</code> работает
корректно. Кроме того, окно экспорта не содержит кнопки закрытия — чтобы
выйти, пользователь вынужден что-то экспортировать. При экспорте
регистров с русскими именами/описаниями в CSV в полученном файле русский
текст отображается кракозябрами.</p>
<h3 id="воспроизведение-9">Воспроизведение</h3>
<ol type="1">
<li>Открыть <code>https://localhost:8443</code> и войти под
<code>admin / admin</code>.</li>
<li>Перейти в дереве: <strong>Устройства → modbus → Конфигурация →
Регистры устройства</strong>.</li>
<li>Создать несколько регистров с именами и описаниями на русском
языке.</li>
<li>Нажать кнопку экспорта и сохранить файл в форматах
<code>.csv</code>, <code>.xml</code>, <code>.tbl</code>.</li>
<li>Удалить все регистры или создать новое пустое
Modbus-устройство.</li>
<li>Импортировать сохранённые <code>.csv</code> и
<code>.xml</code>.</li>
<li>Сравнить заполненность полей с исходными данными и с импортом
<code>.tbl</code>.</li>
<li>Открыть экспортированный <code>.csv</code> в Excel/Notepad++ и
проверить кодировку русских строк.</li>
</ol>
<h3 id="ожидаемый-результат-9">Ожидаемый результат</h3>
<ul>
<li>CSV и XML импортируют все поля аналогично <code>.tbl</code>.</li>
<li>Диалог экспорта можно закрыть без выполнения экспорта.</li>
<li>CSV-файл содержит корректную UTF-8 / Windows-1251 кодировку для
русских символов.</li>
</ul>
<h3 id="фактический-результат-9">Фактический результат</h3>
<ul>
<li>После импорта CSV/XML поля <strong>Имя</strong>,
<strong>Описание</strong>, <strong>Десятичный адрес</strong>,
<strong>Размер</strong> остаются пустыми.</li>
<li>Диалог экспорта нельзя закрыть без экспорта.</li>
<li>CSV-файл содержит нечитаемые символы вместо русского текста.</li>
</ul>
<h3 id="уточнение-по-лицензированию">Уточнение по лицензированию</h3>
<p>При проверке на текущей trial-лицензии (<code>Trial License</code>,
0/100 устройств) в диалоге добавления устройства драйвер
<strong>Modbus</strong> отсутствует. В списке доступны IEC-104, Агент,
BACnet, DNP3 и др., но Modbus нет. Это не позволяет лично воспроизвести
импорт/экспорт регистров в данном контуре. Скриншоты самого бага (пустые
поля, кодировка) предоставлены коллегами с полноценной лицензией.</p>
<h3 id="статус-asd-6484">Статус (<a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6484">ASD-6484</a>)</h3>
<p>Тикет АГ <a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6484">ASD-6484</a>
(критический, создан 20.08.2026) закрыт, обновлён 24.08.2026. Тикет
коллег <a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6455">ASD-6455</a>
(Сыченко Артем, 10.08.2026) — также закрыт. Самостоятельная проверка
исправления в новой сборке не проводилась (в trial-контуре нет драйвера
Modbus).</p>
<p>Ответ АГ (Anisimov Mikhail, 24.08):</p>
<blockquote>
<p>Добрый день! Данное обращение является дубликатом ASD-6455: Баги с
импортом и экспортом Modbus регистров в форматах csv и xml (закрыто),
всвязи с чем будет закрыто.</p>
</blockquote>
<p><strong>Итог: закрыто АГ (<a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6484">ASD-6484</a>;
тикет коллег <a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6455">ASD-6455</a>
тоже закрыт), самостоятельно не проверялось.</strong></p>
<h3 id="проверка-в-6.41.12-от-16.09.2026-7">Проверка в 6.41.12 (от
16.09.2026)</h3>
<p>Попытка самостоятельной проверки на 6.41.12-2562 в режиме «Бесплатная
лицензия на 100 тэгов»: <strong>проверка невозможна — драйвер Modbus
отсутствует в дистрибутиве</strong>.</p>
<ul>
<li>В диалоге «Добавить устройство» всего 11 драйверов (Агент, Локальный
Агент, Аватар, Локальный файл, Локальная папка, HTTP/HTTPS клиент,
Локальная Система, Модем, SMB/CIFS, SNMP, Виртуальное устройство) —
Modbus, IEC-104, BACnet, DNP3 отсутствуют (урезанный набор
free-дистрибутива).</li>
<li>Поиск «modbus» в системном дереве — 0 результатов.</li>
<li>«Установка модулей» → «Публичный репозиторий (buff-lab.ru:6460)» —
ошибка «Connection store error», список модулей не загружается; драйвер
из магазина недоступен (пересекается с кейсом 10).</li>
<li>«Драйвера и расширения» — раздел не открывается (кейс 13).</li>
</ul>
<p>Заявленное АГ исправление самостоятельно не подтверждено:
воспроизвести импорт/экспорт регистров нечем. Ситуация не изменилась со
времени первичного теста в триале.</p>
<h3 id="источник-2">Источник</h3>
<p>Материалы коллег: отчёт «Баги с импортом и экспортом Modbus-регистров
в форматах CSV и XML».</p>
<hr />
<h2 id="case-5">Кейс 5. Настройки колонок компонента eventLog
сбрасываются при поступлении событий</h2>
<p><strong>Критичность:</strong> High<br />
<strong>Тип:</strong> Web UI / дашборды / компонент eventLog</p>
<h3 id="описание-10">Описание</h3>
<p>В дашборде добавлен элемент <strong>Журнал событий
(eventLog)</strong>. В расширенных настройках на вкладке
<strong>Колонки</strong> включена опция «Ширина колонок настроена
вручную», задан порядок колонок, их ширина и видимость. Настройки
применяются, пока событий нет; как только поступает событие, таблица
возвращается к дефолтному виду и отображаются все колонки, включая
скрытые.</p>
<h3 id="воспроизведение-10">Воспроизведение</h3>
<ol type="1">
<li>Открыть дашборд (например, <code>АВР.Главный экран</code>).</li>
<li>Добавить или отредактировать компонент <strong>Журнал
событий</strong>.</li>
<li>В разделе <strong>Расширенные → Колонки</strong> включить «Ширина
колонок настроена вручную».</li>
<li>Скрыть колонки <strong>Подтверждение</strong> и
<strong>Обогащение</strong>, задать порядок и ширину остальных.</li>
<li>Сохранить дашборд.</li>
<li>Дождаться/сгенерировать событие (например, переключение режима
работы).</li>
<li>Убедиться, что таблица вернулась к стандартному набору колонок.</li>
</ol>
<h3 id="ожидаемый-результат-10">Ожидаемый результат</h3>
<p>Настроенные колонки сохраняются независимо от наличия событий.</p>
<h3 id="фактический-результат-10">Фактический результат</h3>
<p>При поступлении события отображаются все колонки, настройки не
применены.</p>
<h3 id="уточнение-по-лицензированию-1">Уточнение по лицензированию</h3>
<p>При проверке на trial-версии редактор дашбордов в веб-клиенте
недоступен (нет кнопки/раздела для добавления/редактирования
компонентов), поэтому лично воспроизвести настройку колонок eventLog в
данном контуре не удалось. Скриншоты бага предоставлены коллегами с
полноценной лицензией.</p>
<h3 id="статус-asd-6475-от-16.09.2026">Статус (<a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6475">ASD-6475</a>,
от 16.09.2026)</h3>
<p>Ответ АГ (Anisimov Mikhail, 15.09):</p>
<blockquote>
<p>Андрей, добрый день! Исправление будет доступно в ближайшем
брендированном дистрибутиве ДКС. Брендированные дистрибутивы выпускаются
вместе с минорными релизами AggreGate, в среднем раз в две недели.
Ближайший релиз планируется 16 сентября.</p>
</blockquote>
<p>Статус тикета: Ожидание клиента.</p>
<h3 id="проверка-в-6.41.12-от-16.09.2026-8">Проверка в 6.41.12 (от
16.09.2026)</h3>
<p>Проверка выполнена автотестом на 6.41.12-2562 (редактор дашборда
scadaApplication → виджет «Журнал событий» → диалог колонок через иконку
⋮):</p>
<ol type="1">
<li>В диалоге колонок оставлены только «Время» и «Событие» (сняты
галочки с «Уровень» и «Данные»), нажато OK, дашборд сохранён кнопкой
«Сохранить».</li>
<li>В редакторе настройка применена и сохранена (видны 2 колонки).</li>
<li>Живой виджет eventLog показывает <strong>полный набор из 7 колонок
по умолчанию</strong> (Время, Событие, Контекст, Уровень, Данные,
Подтверждения, Обогащения) — сохранённая конфигурация игнорируется.</li>
<li>Сгенерированы новые события (изменение статуса устройств + повторный
вход пользователя) — набор колонок остался полным (7 шт.).</li>
<li>После перезагрузки страницы — по-прежнему все 7 колонок.</li>
</ol>
<p><strong>Итог: НЕ ИСПРАВЛЕНО в 6.41.12-2562</strong> — живой виджет
eventLog игнорирует сохранённые в дашборде настройки колонок и
показывает набор по умолчанию; поступление событий и перезагрузка
настройку не возвращают. Заявленный АГ фикс не вошёл в релиз — требуется
ответ АГ. Дополнительно зафиксировано: до изменений рассинхрон уже
существовал (в редакторе отмечено 4 колонки, в живом виджете — 7).</p>
<p>Ограничения проверки: опция «Ширина колонок настроен вручную» из
исходного описания в веб-интерфейсе не найдена (в диалоге только
чекбоксы и «Сброс»/«OK») — возможно, она есть только в десктопном
клиенте.</p>
<h3 id="источник-3">Источник</h3>
<p>Тикет <a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6406">ASD-6406</a>
из реестра тикетов коллег (ДИР) — закрыт (обновлён 04.09.2026). Тикет АГ
(портал): <a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6475">ASD-6475</a>
— открыт, ожидает реакции.</p>
<hr />
<h2 id="case-6">Кейс 6. В дереве тегов невозможно выбрать абсолютную
модель в качестве источника</h2>
<p><strong>Критичность:</strong> Medium<br />
<strong>Тип:</strong> UX / дерево тегов / документация</p>
<h3 id="описание-11">Описание</h3>
<p>На вебинаре по RatioT SCADA 6.4 озвучивалось, что при привязке тегов
цифрового двойника в дереве тегов источником можно выбирать не только
устройство, но и абсолютную модель. В текущей версии такой возможности
нет, а в документации описание отсутствует.</p>
<h3 id="воспроизведение-11">Воспроизведение</h3>
<ol type="1">
<li>Открыть <strong>Дерево тегов</strong>.</li>
<li>Попытаться настроить источник для тега цифрового двойника.</li>
<li>В диалоге выбора источника проверить список доступных
вариантов.</li>
</ol>
<h3 id="уточнение-по-лицензированию-2">Уточнение по лицензированию</h3>
<p>При проверке на trial-версии раздел <strong>Дерево тегов</strong> в
системном дереве и в поиске отсутствует. Это не позволяет лично
воспроизвести диалог выбора источника в данном контуре. Скриншоты с
отсутствием абсолютной модели предоставлены коллегами с полноценной
лицензией.</p>
<h3 id="ожидаемый-результат-11">Ожидаемый результат</h3>
<ul>
<li>Дерево тегов доступно в лицензии.</li>
<li>В диалоге выбора источника доступен выбор абсолютной модели.</li>
<li>Функция описана в документации.</li>
</ul>
<h3 id="фактический-результат-11">Фактический результат</h3>
<ul>
<li>В trial-версии раздел “Дерево тегов” отсутствует.</li>
<li>Скриншоты коллег показывают, что выбор источника ограничен
устройствами; абсолютная модель не доступна.</li>
</ul>
<h3 id="источник-4">Источник</h3>
<p>Тикет <a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6418">ASD-6418</a>
из реестра тикетов коллег (ДИР).</p>
<h3
id="проверка-в-6.41.11-asd-6485-ответ-аг-не-является-ошибкой-источником-может-быть-только-аккаунт-устройства">Проверка
в 6.41.11 (<a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6485">ASD-6485</a>,
ответ АГ: «не является ошибкой, источником может быть только аккаунт
устройства»)</h3>
<p>Поведение подтверждено документацией поставки. В локальной
документации RatioT SCADA 6.41.11 (раздел «Теги») прямо сказано:</p>
<ul>
<li>«Значение тега… может быть получено от одной или нескольких
<strong>учетных записей устройств</strong>».</li>
<li>«Источник — <strong>Аккаунт устройства</strong>, который
предоставляет значение тега устройства» (таблица «Источники» дерева
тегов).</li>
</ul>
<p>Абсолютная модель как источник в документации не описана и в диалоге
недоступна. Дашборд «Дерево тегов»
(<code>users.admin.dashboards.tags</code>) в 6.41.11 открывается, но
лично воспроизвести диалог выбора источника в нашем контуре нельзя — нет
ни одного устройства/цифрового двойника с тегами (таблица пустая).</p>
<p><strong>Итог: расхождение не с документацией, а с формулировкой
вебинара. Поведение соответствует задокументированной архитектуре —
принимаем ответ АГ, дефектом не считаем.</strong></p>
<h3 id="проверка-в-6.41.12-от-16.09.2026-9">Проверка в 6.41.12 (от
16.09.2026)</h3>
<p>Контрольная проверка на 6.41.12-2562 (free-лицензия 100 тэгов):
воспроизвести диалог выбора источника по-прежнему нечем — дашборд
«Дерево тегов» недоступен (узла нет в системном дереве, оба URL-паттерна
отдают 404), устройств и моделей с тегами на сервере нет. Документация
поставки 6.41.10 по-прежнему описывает источник только как «аккаунт
устройства» — изменений нет. Косвенно подтверждено, что механизм моделей
тип «Абсолютный» поддерживается (типы в мастере создания модели:
Относительный / Абсолютный / Экземплярная). Вывод без изменений:
дефектом не считаем.</p>
<hr />
<h2 id="case-7">Кейс 7. Переключение хранилища событий на
NoSQL-хранилище приводит сервер в неработоспособное состояние</h2>
<p><strong>Критичность:</strong> Critical<br />
<strong>Тип:</strong> Хранилище / конфигурация сервера</p>
<p>Тикет АГ: <a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6486">ASD-6486</a>.</p>
<h3 id="описание-12">Описание</h3>
<p>В настройках сервера, раздел <strong>Хранилище → База
данных</strong>, пункт <strong>Хранилище событий</strong> по умолчанию
отключён. Если выбрать <strong>NoSQL-хранилище</strong>, сервер уходит в
перезапуск и больше не восстанавливается. Утилита
<code>configurator</code> для версии 6.41 отсутствует, что не позволяет
восстановить конфигурацию.</p>
<h3 id="воспроизведение-12">Воспроизведение</h3>
<blockquote>
<p>⚠️ Выполнять только на тестовом контуре с возможностью переустановки.
1. Открыть <strong>Настройки → Хранилище → База данных</strong>. 2. Для
пункта <strong>Хранилище событий</strong> выбрать
<strong>NoSQL-хранилище</strong>. 3. Сохранить конфигурацию. 4.
Наблюдать перезапуск сервера.</p>
</blockquote>
<h3 id="ожидаемый-результат-12">Ожидаемый результат</h3>
<p>Сервер перезапускается и продолжает работать с выбранным хранилищем;
либо операция блокируется с понятным сообщением о неподдерживаемой
конфигурации.</p>
<h3 id="фактический-результат-12">Фактический результат</h3>
<p>Сервер не восстанавливается; конфигурация может быть потеряна;
отсутствует утилита для ручного восстановления.</p>
<h3 id="уточнение">Уточнение</h3>
<p>При проверке на trial-версии вкладка <strong>Хранилище → База
данных</strong> доступна, и в ней видно, что <strong>Хранилище
событий</strong> по умолчанию <strong>Отключено</strong>. Рядом
расположен выпадающий список с вариантом <strong>NoSQL
хранилище</strong>. Само переключение не производилось, чтобы не вывести
сервер из строя.</p>
<h3 id="статус-asd-6486-от-16.09.2026">Статус (<a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6486">ASD-6486</a>,
от 16.09.2026)</h3>
<p>Ответ АГ (Artem Moskalenko, 31.08):</p>
<blockquote>
<p>Андрей, добрый день! Благодарим за обратную связь, обращение будет
переведено в корректный статус.</p>
</blockquote>
<p>По существу не отвечали. Статус тикета: Ожидание клиента.</p>
<h3 id="источник-5">Источник</h3>
<p>Тикет <a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6392">ASD-6392</a>
из реестра тикетов коллег (ДИР).</p>
<hr />
<h2 id="case-8">Кейс 8. HTML-сниппет сдвигает layout дашборда; после
обновления страницы сбрасывается</h2>
<p><strong>Критичность:</strong> Medium<br />
<strong>Тип:</strong> Web UI / HTML-сниппеты / визуализация</p>
<p>Тикет АГ: <a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6476">ASD-6476</a>.</p>
<h3 id="описание-13">Описание</h3>
<p>При добавлении на дашборд компонента <strong>HTML-сниппет</strong> с
произвольным HTML/CSS происходит сдвиг всего layout дашборда вниз. После
обновления страницы (F5) дашборд возвращается к стандартному виду, но
при повторном открытии редактора сдвиг появляется снова.</p>
<h3 id="воспроизведение-13">Воспроизведение</h3>
<ol type="1">
<li>Открыть редактор дашборда.</li>
<li>Добавить компонент <strong>HTML-сниппет</strong>.</li>
<li>Вставить код, содержащий <code>&lt;!DOCTYPE html&gt;</code>,
<code>&lt;html&gt;</code>, <code>&lt;body&gt;</code> и стили.</li>
<li>Сохранить дашборд.</li>
<li>Перейти к визуализации — убедиться, что элементы дашборда съехали
ниже.</li>
<li>Обновить страницу — layout вернулся к норме.</li>
<li>Снова открыть редактор — сдвиг воспроизводится.</li>
</ol>
<h3 id="ожидаемый-результат-13">Ожидаемый результат</h3>
<p>HTML-сниппет отображается внутри выделенной области без влияния на
остальную вёрстку дашборда. Состояние сохраняется после обновления
страницы.</p>
<h3 id="фактический-результат-13">Фактический результат</h3>
<p>Визуализация дашборда сдвигается вниз; после F5 временно
восстанавливается.</p>
<h3 id="уточнение-по-лицензированию-3">Уточнение по лицензированию</h3>
<p>При проверке на trial-версии редактор дашбордов в веб-клиенте
недоступен: нет кнопки “Редактировать” для существующих дашбордов и нет
возможности добавить HTML-сниппет. Попытки открыть URL
<code>/.../edit</code> приводят к странице 404 (см. кейс 16). Поэтому
лично воспроизвести сдвиг layout в данном контуре не удалось. Скриншоты
бага предоставлены коллегами с полноценной лицензией.</p>
<h3 id="источник-6">Источник</h3>
<p>Отчёт о проблеме (материалы коллег).</p>
<h3 id="итог">Итог</h3>
<p>АГ протестировали на 6.41.10-2512 — проблема не воспроизвелась (видео
во вложении тикета), предположили влияние содержимого сниппета и
запросили .prs файл дашборда. У нас .prs нет: кейс зафиксирован по
скриншотам коллег, а полный код сниппета на скриншоте
<code>html_snippet_code.png</code> обрезан (виден только фрагмент CSS).
Возможности запросить у коллег повторный тест нет. <strong>Кейс закрыт:
не воспроизводится у АГ (6.41.10-2512), самостоятельная перепроверка
невозможна, серьёзность незначительная.</strong> При повторном
проявлении — воспроизводить с сохранением .prs дашборда и полного кода
сниппета.</p>
<h3 id="проверка-в-6.41.12-от-16.09.2026-10">Проверка в 6.41.12 (от
16.09.2026)</h3>
<p>Самостоятельная перепроверка стала возможна в режиме «Бесплатная
лицензия на 100 тэгов» (редактор дашбордов доступен). Воспроизведён
полный сценарий: создан тестовый дашборд, добавлен HTML-сниппет с
полноценным документом (<code>&lt;!DOCTYPE html&gt;</code>,
<code>&lt;html&gt;</code>, <code>&lt;head&gt;</code> со стилями,
<code>&lt;body&gt;</code>) и подпись рядом, сохранено.</p>
<ul>
<li>В визуализации сниппет и подпись в верхней строке грида,
<strong>сдвига layout вниз нет</strong>.</li>
<li>После F5 — идентичная вёрстка (не «восстановилась», а не ломалась
вообще).</li>
<li>При повторном открытии редактора сдвига нет.</li>
<li>JS-ошибок ноль. Тестовый дашборд удалён.</li>
</ul>
<p><strong>Итог: ИСПРАВЛЕНО (не воспроизводится) в 6.41.12-2562</strong>
— подтверждает закрытие АГ.</p>
<hr />
<h2 id="case-13">Кейс 13. Раздел «Драйвера и расширения» открывает
корень системного дерева вместо плагинов</h2>
<p><strong>Критичность:</strong> Medium<br />
<strong>Тип:</strong> Web UI / навигация / локализация</p>
<p>Тикет АГ: <a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6479">ASD-6479</a>.</p>
<h3 id="описание-14">Описание</h3>
<p>В системном дереве веб-клиента присутствует раздел <strong>«Драйвера
и расширения»</strong> (уже с грамматической ошибкой: правильно
«Драйверы и расширения»). При его открытии справа загружается контейнер
с тем же названием, но содержимое представляет собой корень системного
дерева: <strong>Устройства</strong>, <strong>Группы устройств</strong>,
<strong>Пользователи</strong>, <strong>Приложения</strong>,
<strong>Модели</strong> и т.д. — то есть общий список ресурсов сервера,
а не драйверы/плагины. Tooltip раздела на английском языке:
<code>plugins (pluginsGlobalConf)</code>.</p>
<h3 id="воспроизведение-14">Воспроизведение</h3>
<ol type="1">
<li>Войти в веб-клиент <code>https://localhost:8443</code> под
<code>admin / admin</code>.</li>
<li>В системном дереве слева найти и открыть раздел <strong>Драйвера и
расширения</strong>.</li>
<li>Обратить внимание на заголовок и содержимое правой панели.</li>
<li>Навести курсор на раздел в дереве — появится tooltip.</li>
</ol>
<h3 id="ожидаемый-результат-14">Ожидаемый результат</h3>
<ul>
<li>Раздел называется <strong>«Драйверы и расширения»</strong>.</li>
<li>В правой панели отображаются установленные драйверы, плагины и
расширения.</li>
<li>Tooltip локализован на русский язык.</li>
</ul>
<h3 id="фактический-результат-14">Фактический результат</h3>
<ul>
<li>Название раздела содержит ошибку: <strong>«Драйвера и
расширения»</strong>.</li>
<li>В контейнере отображаются корневые ресурсы сервера, а не
драйверы/плагины.</li>
<li>Tooltip содержит английский технический текст
<code>plugins (pluginsGlobalConf)</code>.</li>
</ul>
<h3 id="проверка-в-6.41.12-от-16.09.2026-11">Проверка в 6.41.12 (от
16.09.2026)</h3>
<p>Ответ АГ (Artem Moskalenko, 15.09, тикет <a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6479">ASD-6479</a>):</p>
<blockquote>
<p>Добрый день! Исправление будет доступно в ближайшем брендированном
дистрибутиве ДКС. Брендированные дистрибутивы выпускаются вместе с
минорными релизами AggreGate, в среднем раз в две недели. Ближайший
релиз планируется 16 сентября.</p>
</blockquote>
<p>Статус тикета: Ожидание клиента.</p>
<p>Проверено на 6.41.12-2562 (16.09, брендированный релиз): <strong>не
исправлено</strong>. Узел по-прежнему называется «Драйвера и расширения»
(грамматическая ошибка сохранена); при открытии справа таблица «All
Resources» с корнем системного дерева (Устройства, Группы устройств,
Пользователи, Приложения, Модели, …) вместо драйверов/плагинов; tooltip
английский «plugins (pluginsGlobalConf)».</p>
<p><strong>Итог: не исправлено. Требуется ответ АГ: заявленное на 16.09
исправление в дистрибутив не вошло.</strong></p>
<hr />
<h2 id="case-16">Кейс 16. Вкладки «Информации о сервере» обрезаются и не
переносятся</h2>
<p><strong>Критичность:</strong> Low<br />
<strong>Тип:</strong> Web UI / вёрстка</p>
<h3 id="описание-15">Описание</h3>
<p>На странице <strong>Информация о сервере</strong> в правой части
расположена строка вкладок: <strong>Сервер</strong>,
<strong>Хранилище</strong>, <strong>Статистика контекстов</strong>,
<strong>Статистика выражений</strong>, <strong>Статистика
устройств</strong>, <strong>Лицензионная информация</strong>,
<strong>Активные расширения</strong>, <strong>Установленные
расширения</strong> и др. При стандартной ширине окна часть вкладок
обрезается и не помещается в строку. Нет ни горизонтальной прокрутки, ни
переноса вкладок, ни выпадающего меню «Ещё».</p>
<h3 id="воспроизведение-15">Воспроизведение</h3>
<ol type="1">
<li>Войти в веб-клиент.</li>
<li>Открыть <strong>Информация о сервере</strong>.</li>
<li>Обратить внимание на строку вкладок в правой части.</li>
</ol>
<h3 id="ожидаемый-результат-15">Ожидаемый результат</h3>
<p>Все вкладки доступны: переносятся на следующую строку, прокручиваются
или сворачиваются в меню.</p>
<h3 id="фактический-результат-15">Фактический результат</h3>
<p>Последние вкладки обрезаются (например, «Активные расширения» видно
частично, «Установленные расширения» скрыта).</p>
<h3 id="проверка-в-6.41.12-от-16.09.2026-12">Проверка в 6.41.12 (от
16.09.2026)</h3>
<p>Ответ АГ (Anisimov Mikhail, 15.09, тикет <a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6480">ASD-6480</a>):</p>
<blockquote>
<p>Андрей, добрый день! Исправление будет доступно в ближайшем
брендированном дистрибутиве ДКС. Брендированные дистрибутивы выпускаются
вместе с минорными релизами AggreGate, в среднем раз в две недели.
Ближайший релиз планируется 16 сентября.</p>
</blockquote>
<p>Статус тикета: Ожидание клиента.</p>
<p>Проверено на 6.41.12-2562 автотестом: кнопка «Ещё»
(<code>.ant-tabs-nav-more</code>) у вкладок информации о сервере
появляется, через неё открывается скрытая вкладка
«Производительность».</p>
<p><strong>Итог: исправлено и подтверждено на 6.41.12-2562.</strong></p>
<h3 id="итог-1">Итог</h3>
<p>АГ сообщили, что ошибка исправлена и изменения будут доступны в
будущих версиях платформы (<a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6480">ASD-6480</a>).
Проверено на 6.41.11-2532: <strong>исправлено</strong> — строка вкладок
больше не обрезается бесследно, рядом появилась кнопка «Ещё» (…), не
поместившиеся вкладки доступны через выпадающее меню; открытие скрытой
вкладки «Производительность» через меню «Ещё» подтверждено (см.
скриншоты).</p>
<hr />
<h2 id="case-17">Кейс 17. Раздел «Пользователи» открывает корень
системного дерева вместо списка пользователей</h2>
<p><strong>Критичность:</strong> Medium<br />
<strong>Тип:</strong> Web UI / навигация</p>
<h3 id="описание-16">Описание</h3>
<p>В системном дереве веб-клиента раздел <strong>Пользователи</strong>
при открытии загружает контейнер с тем же названием, но внутри
отображает не учётные записи пользователей, а корневые ресурсы сервера:
<strong>Устройства</strong>, <strong>Группы устройств</strong>,
<strong>Пользователи</strong>, <strong>Приложения</strong>,
<strong>Модели</strong> и т.д. То есть раздел не выполняет свою
функцию.</p>
<h3 id="воспроизведение-16">Воспроизведение</h3>
<ol type="1">
<li>Войти в веб-клиент под <code>admin / admin</code>.</li>
<li>В системном дереве слева открыть <strong>Пользователи</strong>.</li>
<li>Посмотреть содержимое правой панели.</li>
</ol>
<h3 id="ожидаемый-результат-16">Ожидаемый результат</h3>
<p>В правой панели отображается список пользователей сервера (admin,
testuser02 и др.) с возможностью их редактирования.</p>
<h3 id="фактический-результат-16">Фактический результат</h3>
<p>В правой панели отображается корень системного дерева, а не
пользователи.</p>
<h3 id="проверка-в-6.41.12-от-16.09.2026-13">Проверка в 6.41.12 (от
16.09.2026)</h3>
<p>Ответ АГ (тикет <a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6481">ASD-6481</a>):
Fixed / закрыто (Done) 15.09.</p>
<p>Проверено на 6.41.12-2562 автотестом: контекст «Пользователи»
корректно резолвится в <code>users.admin</code> (список
пользователей).</p>
<p><strong>Итог: исправлено и подтверждено на 6.41.12-2562.</strong></p>
<h3 id="итог-2">Итог</h3>
<p>АГ сообщили, что ошибка исправлена, изменения в будущих версиях
платформы (<a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6481">ASD-6481</a>).
Проверено на 6.41.11-2532: <strong>исправлено</strong> — в системном
дереве контекст «Пользователи» (users) раскрывается в учётные записи
пользователей (<code>admin (Администратор)</code>, путь
<code>users.admin (user)</code>), корневые ресурсы сервера (Устройства,
Группы устройств и т.д.) больше не подставляются. Проверка автотестом
(пользовательский путь: поиск «Пользователи» в системном дереве →
открытие контекста).</p>
<hr />
<h2 id="case-19">Кейс 19. Дашборд «Тревоги» не открывается в
веб-клиенте</h2>
<p><strong>Серьёзность:</strong> High<br />
<strong>Тип:</strong> Совместимость дашбордов</p>
<h3 id="описание-17">Описание</h3>
<p>Дашборд «Тревоги» (возможно, созданный в десктопном клиенте) не
открывается в веб-клиенте. Вместо содержимого выводится ошибка.</p>
<h3 id="воспроизведение-17">Воспроизведение</h3>
<ol type="1">
<li>В веб-клиенте открыть раздел «Тревоги» / дашборд тревог.</li>
<li>Дождаться загрузки.</li>
</ol>
<h3 id="ожидаемый-результат-17">Ожидаемый результат</h3>
<p>Дашборд отображается в веб-клиенте.</p>
<h3 id="фактический-результат-17">Фактический результат</h3>
<ul>
<li><p>В версии 6.41.09: модальное окно ошибки «Дашборд был создан
оконным клиентом и не поддерживается WEB клиентом».</p></li>
<li><p>В версии 6.41.10: при открытии дашборда
<code>users.admin.dashboards.alerts</code> вместо HTML-страницы
возвращается JSON-ошибка сервера:</p>
<div class="sourceCode" id="cb3"><pre
class="sourceCode json"><code class="sourceCode json"><span id="cb3-1"><a href="#cb3-1" aria-hidden="true" tabindex="-1"></a><span class="fu">{</span><span class="dt">&quot;status&quot;</span><span class="fu">:</span><span class="st">&quot;BAD_REQUEST&quot;</span><span class="fu">,</span><span class="dt">&quot;message&quot;</span><span class="fu">:</span><span class="st">&quot;Переменная &#39;additionalHttpHeaders&#39; недоступна в контексте &#39;users.admin.dashboards.alerts&#39;&quot;</span><span class="fu">,</span><span class="dt">&quot;code&quot;</span><span class="fu">:</span><span class="st">&quot;E&quot;</span><span class="fu">}</span></span></code></pre></div>
<p>При этом смежный дашборд
<code>users.admin.dashboards.alertsMonitoring</code> («Активные
тревоги») открывается корректно.</p></li>
</ul>
<h3
id="проверка-в-6.41.11-asd-6497-ответ-аг-исправлено-в-6.41.11-сборка-2544">Проверка
в 6.41.11 (<a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6497">ASD-6497</a>,
ответ АГ: «исправлено в 6.41.11, сборка 2544»)</h3>
<p>АГ проверяли дашборд <code>alertsMonitoring</code> («Активные
тревоги») — он действительно работает и у нас: открывается по иконке
колокольчика в левой панели и по прямому URL, ошибок нет, вкладка
«Исторические тревоги» тоже работает.</p>
<p>Однако исходный дефект — дашборд <strong><code>alerts</code>
(«Тревоги»)</strong> — <strong>не исправлен</strong>. Пользовательский
путь: системное дерево → поиск «alerts» → «Тревоги» (Пользователи →
admin → Модели → Управление тревогами → Инструментальные панели →
Тревоги) → клик → модальная ошибка «Дашборд был создан оконным клиентом
и не поддерживается WEB клиентом» (та же, что в 6.41.09). Прямой URL
<code>/web/dashboards/users.admin.dashboards.alerts</code> по-прежнему
возвращает JSON 400: «Переменная ‘additionalHttpHeaders’ недоступна в
контексте ‘users.admin.dashboards.alerts’».</p>
<p><strong>Итог: не исправлено. АГ проверили соседний дашборд
(<code>alertsMonitoring</code>), который и раньше работал.</strong></p>
<h3 id="статус-asd-6497-от-16.09.2026">Статус (<a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6497">ASD-6497</a>,
от 16.09.2026)</h3>
<p>Ответ АГ (Gleb Dibrov, 10.09):</p>
<blockquote>
<p>Андрей, добрый день! Хотим пояснить ситуацию с дашбордом alerts:
Дашборд alerts («Тревоги») разрабатывался исключительно для настольного
(оконного) клиента. В веб-интерфейсе он не поддерживается - именно об
этом сообщает системная ошибка. Начиная с версий 6.41.10, 7.00.09 и
новее основным дашбордом в веб-интерфейсе является дашборд
alertsMonitoring («Тревоги»), доступный через иконку колокольчика на
панели. Вся работа с тревогами перенесена именно туда.</p>
</blockquote>
<p>Статус тикета: Pending.</p>
<p><strong>Итог: by design — в веб-клиенте использовать
alertsMonitoring.</strong></p>
<hr />
<h2 id="case-20">Кейс 20. Пустые шаблоны задвижек, насосов и других
устройств</h2>
<p><strong>Серьёзность:</strong> Medium<br />
<strong>Тип:</strong> Данные / шаблоны</p>
<p>Тикет АГ: <a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6498">ASD-6498</a>.</p>
<h3 id="описание-18">Описание</h3>
<p>При открытии шаблонов устройств (задвижек, насосов и др.) основная
рабочая область остаётся пустой. Не понятно, это дефект данных или такое
поведение ожидается.</p>
<h3 id="воспроизведение-18">Воспроизведение</h3>
<ol type="1">
<li>В системном дереве открыть «Инструментальные панели → Группы
инструментальных панелей → Шаблон задвижка».</li>
<li>Выбрать конкретный шаблон, например «Шаблон Задвижка V2
(Dockable)».</li>
</ol>
<h3 id="ожидаемый-результат-18">Ожидаемый результат</h3>
<p>Отображается содержимое шаблона (поля, параметры, визуальный
редактор).</p>
<h3 id="фактический-результат-18">Фактический результат</h3>
<p>Правая панель пустая.</p>
<h3 id="статус-asd-6498-от-16.09.2026">Статус (<a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6498">ASD-6498</a>,
от 16.09.2026)</h3>
<p>Ответ АГ (Artem Moskalenko, 02.09):</p>
<blockquote>
<p>Андрей, добрый день! Благодарим за обращение — мы уже приступили к
его рассмотрению. Нам важно правильно понять контекст: подскажите,
пожалуйста, каким образом сформировалась эта группа инструментальных
панелей?</p>
</blockquote>
<p>Пользователь (12.09):</p>
<blockquote>
<p>Доброго дня! Это ещё один кейс из демо-проекта, который был выслан
отдельно и не входил в дистрибутив. Мы думали, что демо-проекты должны
правильно работать в нашем дистрибутиве, в связи с этим и завели этот
кейс. Если это не так, прошу дать разъяснения, какие проекты теперь
должны работать в нашем дистрибутиве и закрыть этот кейс</p>
</blockquote>
<p>Статус тикета: Ожидание поддержки.</p>
<hr />
<h2 id="case-21">Кейс 21. Бесконечная загрузка и JS-ошибка при
редактировании демо-проектов</h2>
<p><strong>Серьёзность:</strong> High<br />
<strong>Тип:</strong> Web UI / dashboard SDK</p>
<h3 id="описание-19">Описание</h3>
<p>При попытке редактирования демо-проектов элементы дашборда показывают
бесконечные спиннеры. В консоли/модальном окне появляется JS-ошибка
инициализации дашборда.</p>
<h3 id="воспроизведение-19">Воспроизведение</h3>
<ol type="1">
<li>Открыть демо-проект в режиме редактирования (например,
<code>users.admin.dashboards.milkStorage</code>).</li>
<li>Дождаться загрузки.</li>
</ol>
<h3 id="ожидаемый-результат-19">Ожидаемый результат</h3>
<p>Дашборд загружается и доступен для редактирования.</p>
<h3 id="фактический-результат-19">Фактический результат</h3>
<p>Бесконечные индикаторы загрузки. Ошибка:</p>
<pre><code>Error init dashboard &quot;users.admin.dashboards.ioField&quot;.
Cannot read properties of null (reading &#39;getContextManager&#39;)
TypeError: Cannot read properties of null (reading &#39;getContextManager&#39;)
    at Ft.initComponentsInternal (...)
    at Ft.initComponents (...)
    at Ft.initServer (...)
    at async Uo.loadDashboard (...)
    at async r.prepareSubDashboardModel (...)
    at async Promise.allSettled (index 0)</code></pre>
<h3
id="проверка-в-6.41.11-asd-6499-ответ-аг-исправлено-в-6.41.11-сборка-2544">Проверка
в 6.41.11 (<a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6499">ASD-6499</a>,
ответ АГ: «исправлено в 6.41.11, сборка 2544»)</h3>
<p>Пользовательский путь: Центр управления → «Каталог демо-проектов» →
«Хранилище пастеризованного молока» → кнопка «Изменить» (URL открывается
как <code>...milkStorage?mode=EDIT</code>; старый суффикс
<code>/edit</code> теперь возвращает страницу 404 — роутинг
изменился).</p>
<p>Результат: дашборд загружается целиком, бесконечных спиннеров нет,
редактор доступен для редактирования. Исходная ошибка
<code>Cannot read properties of null (reading 'getContextManager')</code>
не воспроизводится. <strong>Основной дефект исправлен.</strong></p>
<p>Остаточные замечания (не блокируют работу): в консоли ~95 JS-ошибок
при открытии редактора — серия
<code>Error: Event 'shown' not found in context 'implant01N1'</code> (и
десятки аналогичных для контекстов <code>implant*</code>), а также
<code>Cannot set components (classFieldList0) parent</code>.</p>
<h3 id="проверка-в-6.41.12-от-16.09.2026-14">Проверка в 6.41.12 (от
16.09.2026)</h3>
<p>Ответ АГ (Vadim Pavlov, 11.09, тикет <a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6499">ASD-6499</a>):</p>
<blockquote>
<p>Андрей, добрый день. Просим оформить новое обращение по наблюдаемым
ошибкам. Данный тикет будет закрыт в силу решения проблемы.</p>
</blockquote>
<p>Тикет закрыт (Обработано/Fixed).</p>
<p>Проверено на 6.41.12-2562 пользовательским путём: системное дерево →
поиск «IO Field» → правый клик → «Редактировать» → редактор открывается
(<code>?mode=EDIT</code>), дашборд отрисовывается (Pump/RPM/0.0),
JS-ошибок и спиннеров нет.</p>
<p><strong>Итог: исправлено и подтверждено на 6.41.12-2562.</strong></p>
<hr />
<h2 id="case-23">Кейс 23. Не отображаются изображения в демо-проекте
Романа Шиндина</h2>
<p><strong>Серьёзность:</strong> Medium<br />
<strong>Тип:</strong> UI / ресурсы</p>
<h3 id="описание-20">Описание</h3>
<p>В присланном демо-проекте Романа Шиндина вместо изображений/иконок
отображаются битые плейсхолдеры.</p>
<h3 id="воспроизведение-20">Воспроизведение</h3>
<ol type="1">
<li>Открыть указанный демо-проект.</li>
<li>Просмотреть элементы, где должны быть картинки.</li>
</ol>
<h3 id="ожидаемый-результат-20">Ожидаемый результат</h3>
<p>Изображения загружаются корректно.</p>
<h3 id="фактический-результат-20">Фактический результат</h3>
<p>Видны пустые плейсхолдеры вместо изображений.</p>
<h3 id="статус-asd-6501-от-16.09.2026">Статус (<a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6501">ASD-6501</a>,
от 16.09.2026)</h3>
<p>Ответ АГ (Vadim Pavlov, 15.09):</p>
<blockquote>
<p>Андрей, добрый день. Хотим уточнить, что проект был передан вам
дополнительно в качестве демонстрационного примера и не является частью
брендированного дистрибутива ДКС. Поэтому его совместимость и дальнейшая
поддержка в рамках технической поддержки ДКС не предусмотрены. В случае
необходимости доработки данного проекта, готовы рассмотреть проведение
работ в рамках профессиональных услуг. Если предлагаемый вариант
взаимодействия подходит, просим связаться с вашим менеджером.</p>
</blockquote>
<p>Статус тикета: Ожидание клиента.</p>
<h3 id="итог-3">Итог</h3>
<p>Переписка по <a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6501">ASD-6501</a>:
АГ сообщили, что данный проект <strong>не входит в состав
дистрибутива</strong> и был направлен в качестве примера. Наша позиция:
раз проект передан вместе с продуктом, его отображение с битыми
изображениями — баг само по себе; передаётся полностью готовый продукт.
АГ уточнили, что в переданной сборке проекта не нашли, и запросили
<strong>имя дашборда</strong> со скриншота → <strong>«АСДУ (SCADA/HMI)
v2»</strong> (видно в заголовке вкладки на скриншоте). Локально
подтверждено: проекта «АСДУ» нет ни в каталоге демо-проектов, ни в
объединённом поиске на 6.41.11-2532. Ожидаем реакции АГ.</p>
<hr />
<h2 id="case-24">Кейс 24. Не работает активация метаданных
устройства</h2>
<p><strong>Серьёзность:</strong> Medium<br />
<strong>Тип:</strong> Устройства / метаданные</p>
<h3 id="описание-21">Описание</h3>
<p>Несмотря на то что в свойствах устройства «Активные
переменные/функции/события» установлено значение «Все», вкладка
«Метаданные» остаётся пустой.</p>
<h3 id="воспроизведение-21">Воспроизведение</h3>
<ol type="1">
<li>Открыть свойства устройства.</li>
<li>На вкладке «Общие свойства» установить «Активные
переменные/функции/события» = «Все».</li>
<li>Перейти на вкладку «Метаданные».</li>
</ol>
<h3 id="ожидаемый-результат-21">Ожидаемый результат</h3>
<p>Отображается список метаданных устройства.</p>
<h3 id="фактический-результат-21">Фактический результат</h3>
<p>Вкладка пустая (No Data), хотя условие для отображения выполнено.</p>
<h3
id="проверка-в-6.41.11-asd-6502-ответ-аг-некорректная-подсказка-к-полю-значение-должно-быть-только-выбранные-исправлено-в-новых-сборках">Проверка
в 6.41.11 (<a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6502">ASD-6502</a>,
ответ АГ: «некорректная подсказка к полю, значение должно быть “Только
выбранные”, исправлено в новых сборках»)</h3>
<p>Проверено на локальной установке 6.41.11 (сборка 2544),
пользовательский путь, без обходных манипуляций:</p>
<ol type="1">
<li>Системное дерево → правый клик по «Устройства» → «Добавить
устройство» → драйвер «Локальная Система» → OK. Устройство
<code>local_system</code> создано, статус «Есть подключение,
Синхронизировано».</li>
<li>Правый клик по устройству → «Редактировать свойства аккаунта
устройства» → раздел «Метаданные» на вкладке «Общие свойства».</li>
<li>Поле «Активные переменные/функции/события» по умолчанию имеет
значение <strong>«Все»</strong>; в выпадающем списке два значения: «Все»
и «Только выбранные».</li>
<li>Установили «Только выбранные» → OK (сохраняется без ошибок).</li>
<li>Повторно открыли свойства → вкладка «Метаданные» — теперь активна:
табы «Переменные / Функции / События», в таблице переменных отображаются
<code>cpu</code> (Процессор), <code>memory</code> (Память),
<code>disk</code> (Диски) с флагами «Активный». Подсказка на вкладке
прямо указывает: «Этот список доступен только в том случае, если для
общего свойства устройства “Активные переменные/функции/события”
установлено значение “Только выбранные”».</li>
</ol>
<p>Подтверждаем позицию АГ: при значении «Все» список метаданных на
вкладке недоступен по замыслу (все переменные активны без явного
выбора), редактируемый список появляется только при «Только выбранные».
Функционал активации метаданных работает, исходная жалоба
воспроизводилась из-за некорректной подсказки у поля. Текст всплывающей
подсказки [?] при автоматизированной проверке не зафиксировался (не
появляется при программном наведении), текст на самой вкладке
«Метаданные» сформулирован корректно.</p>
<p><strong>Итог: исправлено / поведение подтверждено. Рекомендуется
уточнить подсказку [?] у поля в соответствии с ответом АГ.</strong></p>
<hr />
<h2 id="case-26">Кейс 26. JS-ошибки <code>getListenerCode</code> при
навигации по системному дереву</h2>
<p><strong>Серьёзность:</strong> Medium<br />
<strong>Тип:</strong> Web UI / JavaScript</p>
<h3 id="описание-22">Описание</h3>
<p>При открытии любого раздела через системное дерево или поиск в дереве
в консоли браузера фиксируются массовые JS-ошибки
<code>Cannot read properties of null (reading 'getListenerCode')</code>.
Разделы визуально открываются, но ошибки указывают на некорректную
инициализацию слушателей событий в frontend и могут приводить к
нестабильности интерфейса.</p>
<h3 id="воспроизведение-22">Воспроизведение</h3>
<ol type="1">
<li>Войти в веб-клиент <code>https://localhost:8443/web</code> под
<code>admin / admin</code>.</li>
<li>Открыть консоль разработчика браузера (F12).</li>
<li>В поле <strong>Поиск в системном дереве</strong> ввести
<strong>Устройства</strong>.</li>
<li>Кликнуть по найденному разделу <strong>Устройства</strong> в
дереве.</li>
<li>Посмотреть в консоль.</li>
</ol>
<h3 id="ожидаемый-результат-22">Ожидаемый результат</h3>
<p>Открытие раздела происходит без JavaScript-ошибок.</p>
<h3 id="фактический-результат-22">Фактический результат</h3>
<p>В консоли появляются множественные ошибки вида:</p>
<pre><code>Error: Ошибка инициализации приема события &#39;visibleChildAdded&#39; из контекста &#39;users.admin.dashboards.devices&#39;:
Cannot read properties of null (reading &#39;getListenerCode&#39;)</code></pre>
<h3 id="статус-asd-6504">Статус (<a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6504">ASD-6504</a>)</h3>
<p>От АГ: проблема разрешена, тикет закрыт. Самостоятельная проверка на
новой сборке не проводилась.</p>
<p><strong>Итог: разрешён / закрыт (<a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6504">ASD-6504</a>).</strong></p>
<h3 id="проверка-в-6.41.12-от-16.09.2026-15">Проверка в 6.41.12 (от
16.09.2026)</h3>
<p>Ответ АГ: проблема разрешена, тикет в статусе Обработано/Fixed
(11.09).</p>
<p>Проверено на 6.41.12-2562 автотестом: при открытии раздела
«Устройства» через поиск в системном дереве JavaScript-ошибок в консоли
нет (в том числе ошибок <code>getListenerCode</code>).</p>
<p><strong>Итог: исправлено и подтверждено на 6.41.12-2562.</strong></p>
<hr />
<h2 id="case-27">Кейс 27. Прямые ссылки на настройки сервера и лицензии
возвращают JSON 404</h2>
<p><strong>Серьёзность:</strong> Medium<br />
<strong>Тип:</strong> Web UI / обработка ошибок</p>
<h3 id="описание-23">Описание</h3>
<p>Прямые URL, которые могут использоваться в закладках, документации
или внутренних ссылках, возвращают сырой JSON-ответ об ошибке 404 вместо
HTML-страницы 404. При этом пользовательский путь через кнопку
<strong>Настроить сервер</strong> и вкладку <strong>Лицензионная
информация</strong> внутри <strong>Информации о сервере</strong>
работает корректно.</p>
<h3 id="воспроизведение-23">Воспроизведение</h3>
<ol type="1">
<li>Войти в веб-клиент или открыть новую вкладку браузера.</li>
<li>Перейти по URL
<code>https://localhost:8443/web/context/users.admin.server.properties</code>.</li>
<li>Перейти по URL
<code>https://localhost:8443/web/context/users.admin.licenseInfo</code>.</li>
<li>Убедиться, что в обоих случаях отображается JSON-ответ
<code>{"type":"about:blank","title":"Not Found","status":404,...}</code>
вместо HTML-страницы.</li>
</ol>
<h3 id="ожидаемый-результат-23">Ожидаемый результат</h3>
<p>По прямым ссылкам на внутренние разделы открывается либо сам раздел,
либо единая HTML-страница 404 с понятным сообщением.</p>
<h3 id="фактический-результат-23">Фактический результат</h3>
<p>Отображается сырой JSON 404.</p>
<h3
id="проверка-в-6.41.11-asd-6505-ответ-аг-не-является-ошибкой-единая-модель-данных-используйте-редирект-дашборды-или-rest-api-с-bearer-токеном">Проверка
в 6.41.11 (<a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6505">ASD-6505</a>,
ответ АГ: «не является ошибкой, единая модель данных; используйте
редирект-дашборды или REST API с Bearer-токеном»)</h3>
<p>Проверено на локальной установке 6.41.11 (сборка 2544):</p>
<ol type="1">
<li><strong>Прямые URL.</strong> Анонимно оба адреса теперь возвращают
JSON 401 <code>{"error":"AUTHENTICATION_REQUIRED"}</code> (в 6.41.10 был
сразу JSON 404). После входа в веб-клиент тот же URL возвращает JSON
404: <code>No endpoint GET /web/context/users.admin.licenseInfo.</code>
— эндпоинтов «страница по пути контекста» действительно нет, сырой JSON
вместо HTML-страницы 404 по-прежнему отображается.</li>
<li><strong>Пользовательский путь через UI работает.</strong> Системное
дерево → правый клик по корневому узлу «RatioT Server v6.41.11» →
«Показать информацию о сервере» → вкладка «Лицензионная информация»
открывается корректно (Trial License, испытательный период 30 дней,
макс. 100 устройств). Пункт «Настроить сервер» доступен в том же
контекстном меню.</li>
<li><strong>REST API (предложение АГ) функционирует.</strong>
<code>POST /rest/auth</code> с логином/паролем возвращает токен;
<code>GET /rest/v1/contexts/users.admin</code> с заголовком
<code>Authorization: Bearer &lt;токен&gt;</code> возвращает 200 и данные
контекста. Это интеграционный API: для «прямой ссылки в закладках
браузера» неприменим, так как обычный переход по ссылке не передаёт
кастомный заголовок Authorization.</li>
</ol>
<p><strong>Итог: принимаем позицию АГ по сути обращения — прямой доступ
к настройкам «к к файлу» по URL является by design.</strong> Ответ на
вопрос АГ «на основании чего предположили, что должно работать иначе»:
ожидание касалось не доступа к переменным, а единообразия обработки
ошибок в веб-клиенте — пользователь по любой «битой» ссылке внутри
<code>/web/*</code> видит сырой JSON, тогда как другие разделы сервера
отдают HTML-страницу 404. Это непоследовательное поведение зафиксировано
отдельно в <strong>кейсе 14</strong> и остаётся актуальным; настоящий
кейс можно закрывать. Тикет <a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6505">ASD-6505</a>
закрыт АГ: статус «Закрыто», решение «Done».</p>
<hr />
<h2 id="case-28">Кейс 28. Не работает перенос контекстов посредством
приложений</h2>
<p><strong>Серьёзность:</strong> High<br />
<strong>Тип:</strong> Приложения / перенос контекстов<br />
<strong>Источник:</strong> коллеги (ilya.tarynin@dkc.ru), тикет <a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6521">ASD-6521</a></p>
<h3 id="описание-24">Описание</h3>
<p>Перенос разработок между серверами через приложения (упаковка
приложения в ZIP-архив и его развёртывание на другом сервере) не
работает: окно «Результат обновления» не содержит данных, ресурсы не
разворачиваются.</p>
<h3 id="воспроизведение-по-описанию-коллег">Воспроизведение (по описанию
коллег)</h3>
<ol type="1">
<li>Создать приложение с набором контекстов на одном сервере
(полигон).</li>
<li>Добавить ресурсы в приложение, сохранить изменения.</li>
<li>Выгрузить приложение как ZIP-архив (создание приложения, добавление
ресурсов и выгрузка работают стабильно).</li>
<li>На другом сервере (эталон) выполнить развёртывание приложения из
выгруженного архива.</li>
</ol>
<h3 id="ожидаемый-результат-24">Ожидаемый результат</h3>
<p>Работающий функционал переноса наработок между серверами: окно
«Результат обновления» содержит строки по каждому контексту, ресурсы
разворачиваются.</p>
<h3 id="фактический-результат-24">Фактический результат</h3>
<p>Окно «Результат обновления» пустое (No Data). Невозможно перенести
разработки между серверами.</p>
<h3 id="ответ-аг-asd-6521">Ответ АГ (<a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6521">ASD-6521</a>)</h3>
<p>«Провели тестирование на версии 6.41.11-2553 — проблема отсутствует».
Алгоритм проверки АГ (воспроизводим на одном сервере): создать
приложение «test» → добавить ресурс и сохранить изменения → упаковать и
выгрузить приложение как ZIP-архив → удалить все ресурсы из приложения и
сохранить → выполнить обновление ранее выгруженным архивом (окно
«Результат обновления» заполнено: «Контекст обновлён», «Контекст
пропущен») → ресурс добавлен обратно («Мастер настроек тревог»).</p>
<p><strong>Итог: по ответу АГ исправлено в 6.41.11-2553. Самостоятельная
проверка нашей командой не проводилась — сценарий переноса требует двух
контуров (полигон → эталон); при наличии двух серверов рекомендуется
контрольная проверка по алгоритму АГ.</strong></p>
<h3 id="статус-asd-6521-от-16.09.2026">Статус (<a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6521">ASD-6521</a>,
от 16.09.2026)</h3>
<p>Ответ АГ (Artem Moskalenko, 15.09):</p>
<blockquote>
<p>Илья, добрый день! Провели аналогичное тестирование на версии
6.41.12-2562, воспроизвести проблему все также не удалось. Предлагаем
вам проверить на новой сборке. Брендированные дистрибутивы выпускаются
вместе с минорными релизами AggreGate, в среднем раз в две недели.
Ближайший релиз планируется 16 сентября.</p>
</blockquote>
<p>Статус тикета: Ожидание клиента.</p>
<h3 id="проверка-в-6.41.12-от-16.09.2026-16">Проверка в 6.41.12 (от
16.09.2026)</h3>
<p>Самостоятельная проверка по алгоритму АГ на 6.41.12-2562 выполнена
целиком (в одном контуре):</p>
<ol type="1">
<li>Создано приложение «test» (видно в таблице приложений).</li>
<li>Добавлен ресурс — инструментальная панель «Устройства»
(<code>users.admin.dashboards.devices</code>).</li>
<li>Упаковка: ДЕЙСТВИЯ → «Упаковать» → «Скачать как ZIP-архив» —
открылось окно «Результат экспорта», скачан валидный ZIP (3 записи:
<code>application.properties</code>, <code>application.test.prs</code>,
<code>users.%.dashboards.devices.prs</code>).</li>
<li>Ресурс удалён из приложения (таблица ресурсов — «No Data»).</li>
<li>Обновление: ДЕЙСТВИЯ → «Обновить» → «Загрузить как ZIP-архив» —
после установки архива <strong>окно «Результат обновления» открылось и
заполнено</strong>: строки «users.admin.applications.test — Контекст
обновлен» и «users.admin.dashboards.devices — Контекст пропущен»,
уведомление «Импорт контекстов (100% завершено)».</li>
<li>Ресурс «Устройства» вернулся в приложение. Тестовое приложение
удалено, контур очищен.</li>
</ol>
<p>JS-ошибок, влияющих на сценарий, нет (4 одинаковых предупреждения
инициализации дашборда
<code>Cannot read properties of undefined (reading 'variables')</code> —
известная некритичная ошибка).</p>
<p><strong>Итог: ИСПРАВЛЕНО в 6.41.12-2562</strong> — поведение
подтверждено воспроизведением сценария коллег; окно «Результат
обновления» заполняется корректно. Ответить АГ о подтверждении
исправления.</p>
<h3 id="скриншоты-1">Скриншоты</h3>
<ul>
<li>Скриншоты приложены в тикете <a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6521">ASD-6521</a>
(пустое окно «Результат обновления» со стороны коллег, скриншоты
проверки АГ).</li>
</ul>
<hr />
<h2 id="case-29">Кейс 29. Не работают дополнительные свойства при
использовании относительных инструментальных панелей</h2>
<p><strong>Серьёзность:</strong> Low<br />
<strong>Тип:</strong> Инструментальные панели / дополнительные
свойства<br />
<strong>Источник:</strong> коллеги (ilya.tarynin@dkc.ru), тикет <a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6523">ASD-6523</a></p>
<h3 id="описание-25">Описание</h3>
<p>При использовании относительных инструментальных панелей не работает
функционал дополнительных свойств: на мнемосхеме панель дополнительных
свойств («Общие данные») отображается, но все её поля пустые (Статус ПВ,
Сезон, Наличие аварий, Режим управления, Уставка темп. ПВ, Полоса
регулирования, Температура ПВ, Уставка наружного возд., Задание на ПЧ
вент.).</p>
<h3 id="воспроизведение-по-описанию-коллег-1">Воспроизведение (по
описанию коллег)</h3>
<ol type="1">
<li>Открыть инструментальную панель, использующую относительные
инструментальные панели (мнемосхема контролируемого агрегата, вкладки
«Графические данные / Свойства / Аварийные сигналы / Тренды»).</li>
<li>Открыть панель дополнительных свойств («Общие данные»).</li>
<li>Убедиться, что значения дополнительных свойств не подгружаются (все
поля пустые).</li>
</ol>
<h3 id="ожидаемый-результат-25">Ожидаемый результат</h3>
<p>Дополнительные свойства отображают актуальные значения.</p>
<h3 id="фактический-результат-25">Фактический результат</h3>
<p>Все поля дополнительных свойств пустые.</p>
<h3 id="ответ-аг-asd-6523">Ответ АГ (<a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6523">ASD-6523</a>)</h3>
<p>«Проверили на версии 6.41.11-2553 — ошибка отсутствует. Ранее похожий
инцидент с дополнительным свойством уже был исправлен нашей командой
разработки (задача №20649)».</p>
<p><strong>Итог: по ответу АГ исправлено в 6.41.11-2553 (задача
разработки №20649). Самостоятельная проверка нашей командой не
проводилась — требуется контур с мнемосхемой, использующей относительные
инструментальные панели.</strong></p>
<h3 id="статус-asd-6523-от-16.09.2026">Статус (<a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6523">ASD-6523</a>,
от 16.09.2026)</h3>
<p>Ответ АГ: Fixed / закрыто (12.09). Самостоятельная проверка не
проводилась (сценарий от коллег, требуются контексты).</p>
<h3 id="скриншоты-2">Скриншоты</h3>
<ul>
<li>Скриншоты приложены в тикете <a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6523">ASD-6523</a>
(мнемосхема с пустой панелью «Общие данные»).</li>
</ul>
<hr />
<h2 id="case-30">Кейс 30. Не работает eventLog при использовании
относительных инструментальных панелей</h2>
<p><strong>Серьёзность:</strong> Low<br />
<strong>Тип:</strong> Инструментальные панели / eventLog<br />
<strong>Источник:</strong> коллеги (ilya.tarynin@dkc.ru), тикет <a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6522">ASD-6522</a></p>
<h3 id="описание-26">Описание</h3>
<p>Для элемента eventLog нет возможности указать маску контекстов
отображаемых событий посредством контекстной ссылки, возвращаемой
контекстом по умолчанию (<code>{.:}</code> или <code>dc()</code>). Такой
подход нужен при реализации имплантов, когда относительная
инструментальная модель, используемая для реализации импланта, содержит
элемент «Лог Тревог», в котором должны быть отражены события контекста,
к которому привязан имплант.</p>
<h3 id="воспроизведение-по-описанию-коллег-2">Воспроизведение (по
описанию коллег)</h3>
<ol type="1">
<li>Реализовать имплант на основе относительной инструментальной модели,
содержащей элемент eventLog («Лог Тревог»).</li>
<li>В настройках элемента eventLog указать маску контекстов отображаемых
событий контекстной ссылкой <code>{.:}</code> (или <code>dc()</code>),
чтобы лог показывал события контекста, к которому привязан имплант.</li>
<li>Сохранить и открыть панель импланта.</li>
</ol>
<h3 id="ожидаемый-результат-26">Ожидаемый результат</h3>
<p>События контекста, указанного для импланта, отображаются в логе.</p>
<h3 id="фактический-результат-26">Фактический результат</h3>
<p>События не отображаются.</p>
<h3 id="ответ-аг-asd-6522">Ответ АГ (<a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6522">ASD-6522</a>)</h3>
<p>«Чтобы мы могли оперативно и точно разобраться в ситуации, нам очень
не хватает деталей. Не могли бы вы дополнить запрос: приложите,
пожалуйста, все контексты по задаче и распишите пошаговый сценарий
воспроизведения».</p>
<p><strong>Итог: ожидает ответа коллег — АГ запросили контексты и
пошаговый сценарий воспроизведения.</strong></p>
<h3 id="статус-asd-6522-от-16.09.2026">Статус (<a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6522">ASD-6522</a>,
от 16.09.2026)</h3>
<p>Пользователь (Илья Тарынин, 12.09):</p>
<blockquote>
<p>Добрый День ! Предлагаю созвониться и я могу визуально показать, что
требуется.</p>
</blockquote>
<p>Статус тикета: Ожидание поддержки.</p>
<h3 id="скриншоты-3">Скриншоты</h3>
<ul>
<li>Скриншоты приложены в тикете <a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6522">ASD-6522</a>.</li>
</ul>
<hr />
<h2 class="chapter" id="cat-0">Не отправлены в АГ</h2>
<p>Эти кейсы в АГ не заводились: часть пересекается с отправленными
кейсами, часть признана by design / не баг.</p>
<h2 id="case-12">Кейс 12. В дистрибутиве остался логотип и брендинг
AggreGate</h2>
<p><strong>Критичность:</strong> Medium<br />
<strong>Тип:</strong> Брендинг / UI / документация</p>
<p>Не отправлен в АГ: кейс пересекается с отправленными в АГ кейсами 18
и 22 (брендинг и артефакты AggreGate).</p>
<h3 id="описание-27">Описание</h3>
<p>Продукт позиционируется и поставляется как <strong>DKC RatioT
SCADA</strong>: логотип DKC на странице логина, заголовки и документация
именуют продукт <strong>RatioT</strong>. Однако в дистрибутиве остались
графические и текстовые артефакты предыдущего бренда
<strong>AggreGate</strong>, включая полноценный логотип «AggreGate
Control Center».</p>
<h3 id="воспроизведение-24">Воспроизведение</h3>
<ol type="1">
<li>Открыть каталог установки
<code>C:\Program Files\RatioTScada\admin\web\static\images\</code>.</li>
<li>Найти файл <code>cc_aggregate_logo_420.svg</code>.</li>
<li>Открыть его в браузере или текстовом редакторе — убедиться, что это
логотип <strong>AggreGate Control Center</strong>.</li>
<li>Дополнительно проверить:
<ul>
<li><code>admin/web/static/js/res_ru.js</code> / <code>res_en.js</code>
— строки <code>AggreGate</code>, <code>AggreGate Client</code>,
<code>AggreGate Server</code>, <code>aggregate.digital</code>.</li>
<li><code>admin/web/static/js/aggregate-ts-sdk.d.ts</code> и
<code>agg-app-component-common-containers-login-page.js</code> — имена
файлов.</li>
<li><code>admin/web/WEB-INF/classes/.../exception/AggreGateAccountLockedException.kt</code>
— имя исключения.</li>
</ul></li>
</ol>
<h3 id="ожидаемый-результат-27">Ожидаемый результат</h3>
<ul>
<li>В дистрибутиве отсутствуют логотипы, имена файлов, строки интерфейса
и исключения, содержащие бренд <strong>AggreGate</strong>.</li>
<li>Вся документация и ссылки поддержки ведут на ресурсы <strong>DKC /
RatioT</strong>.</li>
</ul>
<h3 id="фактический-результат-27">Фактический результат</h3>
<ul>
<li>В <code>admin/web/static/images/</code> присутствует файл
<code>cc_aggregate_logo_420.svg</code> — логотип <strong>AggreGate
Control Center</strong>.</li>
<li>В пользовательских ресурсах Web UI остались строки и ссылки на
<code>aggregate.digital</code>.</li>
<li>В именах файлов и в исходном коде сервера встречается
<code>AggreGate</code> / <code>aggregate</code>.</li>
</ul>
<h3 id="источник-7">Источник</h3>
<ul>
<li><code>C:\Program Files\RatioTScada\admin\web\static\images\cc_aggregate_logo_420.svg</code></li>
<li><code>C:\Program Files\RatioTScada\admin\web\static\js\res_ru.js</code>,
<code>res_en.js</code></li>
<li><code>C:\Program Files\RatioTScada\admin\web\static\js\aggregate-ts-sdk.d.ts</code></li>
<li><code>C:\Program Files\RatioTScada\admin\web\WEB-INF\classes\...\AggreGateAccountLockedException.kt</code></li>
<li>Встроенная документация сервера</li>
</ul>
<hr />
<h2 id="case-14">Кейс 14. Несуществующие страницы <code>/web/*</code>
возвращают JSON вместо HTML 404</h2>
<p><strong>Критичность:</strong> Low<br />
<strong>Тип:</strong> Web UI / обработка ошибок</p>
<p>Не отправлен в АГ: поведение соответствует замыслу платформы (by
design) — сырые ответы API для несуществующих URL; позиция АГ см. в
кейсе 27.</p>
<h3 id="описание-28">Описание</h3>
<p>При обращении к несуществующему адресу внутри <code>/web/*</code>
сервер возвращает сырой JSON-ответ об ошибке, а не пользовательскую
HTML-страницу 404. При этом для статики <code>/static/docs/*</code>
отдаётся HTML-страница 404 с логотипом DKC (см. кейс 11). Получается
непоследовательное поведение: пользователь SPA видит JSON, пользователь
документации — HTML.</p>
<h3 id="воспроизведение-25">Воспроизведение</h3>
<ol type="1">
<li>Открыть в браузере
<code>https://localhost:8443/web/thispagedoesnotexist</code>.</li>
<li>Убедиться, что в ответ приходит JSON
<code>{"type":"about:blank","title":"Not Found","status":404,...}</code>.</li>
</ol>
<h3 id="ожидаемый-результат-28">Ожидаемый результат</h3>
<p>Для любого несуществующего URL в веб-клиенте отображается единая
HTML-страница 404 с понятным сообщением и навигацией.</p>
<h3 id="фактический-результат-28">Фактический результат</h3>
<p><code>/web/*</code> возвращает JSON; <code>/static/docs/*</code>
возвращает HTML-страница 404.</p>
<h3 id="проверка-в-6.41.12-от-16.09.2026-17">Проверка в 6.41.12 (от
16.09.2026)</h3>
<p>Отдельного тикета АГ по кейсу нет; вопрос единообразия обработки
ошибок поднимался в <a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6478">ASD-6478</a>
(см. кейс 11).</p>
<p>Проверено на 6.41.12-2562: не исправлено — после авторизации переход
на несуществующий URL <code>/web/nonexistent12345</code> показывает
браузерный просмотрщик сырого JSON
<code>{"type":"about:blank","title":"Not Found","status":404,...}</code>.</p>
<p><strong>Итог: не исправлено (подтверждено на
6.41.12-2562).</strong></p>
<hr />
<h2 id="case-15">Кейс 15. Ссылки на справку из веб-клиента ведут на
маркетинговый сайт вместо документации</h2>
<p><strong>Критичность:</strong> Medium<br />
<strong>Тип:</strong> Web UI / документация</p>
<p>Не отправлен в АГ: не баг.</p>
<h3 id="описание-29">Описание</h3>
<p>Во встроенных руководствах Web UI рядом с текстом справки
отображается иконка вызова контекстной помощи. При нажатии на неё
появляется окно с предложением «Читайте на сайте» и «Читать в
документации». Обе ссылки ведут на внешний маркетинговый сайт
<code>buff-lab.ru/ratiot_scada/</code>, где отсутствует техническая
документация по текущему разделу. Пользователь не может получить
справочную информацию из интерфейса.</p>
<h3 id="воспроизведение-26">Воспроизведение</h3>
<ol type="1">
<li>Войти в веб-клиент <code>https://localhost:8443/web</code>.</li>
<li>Открыть любое встроенное руководство, например «Хранение и
агрегация».</li>
<li>Нажать на иконку справки в левом нижнем углу страницы
руководства.</li>
<li>Во всплывающем окне выбрать «Читайте на сайте» или «Читать в
документации».</li>
<li>Наблюдать переход на <code>buff-lab.ru/ratiot_scada/</code>.</li>
</ol>
<h3 id="ожидаемый-результат-29">Ожидаемый результат</h3>
<p>Ссылка открывает актуальную техническую документацию по текущему
разделу либо встроенную справку внутри SCADA.</p>
<h3 id="фактический-результат-29">Фактический результат</h3>
<p>Открывается маркетинговый лендинг
<code>buff-lab.ru/ratiot_scada/</code>, на котором нет нужной справочной
информации.</p>
<hr />
<h2 id="summary">Итог</h2>
<table>
<colgroup>
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
</colgroup>
<thead>
<tr class="header">
<th>Кейс</th>
<th>Серьёзность</th>
<th>Категория</th>
<th>Статус</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>1. Ошибки старта</td>
<td>Medium</td>
<td>OEM</td>
<td>Исправлено и подтверждено на 6.41.12-2562: лог первого запуска без
ERROR ag.context и WARN ag.statistics (<a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6474">ASD-6474</a>)</td>
</tr>
<tr class="even">
<td>2. Режимы free/trial не описаны в документации</td>
<td>Medium</td>
<td>Кастомизация</td>
<td>Документация исправлена; чистая установка в режиме 100 тэгов
работает, но лицензия называется «Network Manager Free License» и лимит
100 тэгов в UI не показан (<a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6482">ASD-6482</a>)</td>
</tr>
<tr class="odd">
<td>3. Инсталлятор запрашивает перезапись собственных файлов</td>
<td>Low</td>
<td>OEM</td>
<td>Исправлено в 6.41.12-2562, подтверждено чистой интерактивной
установкой: диалогов перезаписи нет (<a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6483">ASD-6483</a>)</td>
</tr>
<tr class="even">
<td>4. Импорт/экспорт Modbus CSV/XML теряет поля и кодировку</td>
<td>High</td>
<td>Платформа</td>
<td>Закрыто АГ (<a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6484">ASD-6484</a>,
также <a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6455">ASD-6455</a>
от коллег) / в trial нет драйвера Modbus, самостоятельно не
проверялось</td>
</tr>
<tr class="odd">
<td>5. eventLog сбрасывает настройки колонок при событиях</td>
<td>High</td>
<td>Платформа</td>
<td>НЕ исправлено в 6.41.12-2562, проверено автотестом: живой виджет
игнорирует сохранённые настройки колонок (всегда 7 колонок по умолчанию)
(<a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6475">ASD-6475</a>)</td>
</tr>
<tr class="even">
<td>6. Дерево тегов: нет абсолютной модели как источника</td>
<td>Medium</td>
<td>Платформа</td>
<td>Закрыто / не баг (by design, подтверждено документацией
6.41.11)</td>
</tr>
<tr class="odd">
<td>7. NoSQL-хранилище событий ломает сервер</td>
<td>Critical</td>
<td>Платформа</td>
<td>Ожидание поддержки (<a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6486">ASD-6486</a>):
АГ 31.08 — «обращение будет переведено в корректный статус», по существу
не отвечали / переключение не проводилось</td>
</tr>
<tr class="even">
<td>8. HTML-сниппет сдвигает layout дашборда</td>
<td>Medium</td>
<td>Платформа</td>
<td>Исправлено (не воспроизводится) в 6.41.12-2562, проверено
самостоятельно (<a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6476">ASD-6476</a>)</td>
</tr>
<tr class="odd">
<td>9. Установка/лицензирование: новый activation key после
переустановки</td>
<td>High</td>
<td>OEM</td>
<td>Ожидание клиента (<a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6487">ASD-6487</a>):
лицензии активны и согласованы (АГ 15.09); при видоизменении ключей
нужна перегенерация — АГ просят актуальные ключи</td>
</tr>
<tr class="even">
<td>10. Локальный магазин приложений отсутствует в веб-клиенте</td>
<td>High</td>
<td>OEM</td>
<td>By design / требуется решение ДКС (<a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6477">ASD-6477</a>):
локальный магазин не входит в дистрибутив (АГ 16.09); подтверждено на
6.41.12-2562 — плагина «Магазин» нет</td>
</tr>
<tr class="odd">
<td>11. Вёрстка страницы 404</td>
<td>Low</td>
<td>Кастомизация</td>
<td>Ожидание клиента (<a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6478">ASD-6478</a>):
нужно бренд-изображение 404 (АГ 12.09); кастомные дашборды ошибок — в
roadmap АГ без сроков; <code>/web/*</code> по-прежнему отдаёт JSON
(6.41.12-2562)</td>
</tr>
<tr class="even">
<td>12. Логотип и брендинг AggreGate в дистрибутиве</td>
<td>Medium</td>
<td>—</td>
<td>Не отправлен в АГ / дублирует отправленные кейсы 18, 22</td>
</tr>
<tr class="odd">
<td>13. Драйвера/расширения открывают корень системного дерева</td>
<td>Medium</td>
<td>Платформа</td>
<td>Не исправлено (подтверждено на 6.41.12-2562, <a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6479">ASD-6479</a>):
заявленное на 16.09 исправление в брендированный релиз не вошло;
требуется ответ АГ</td>
</tr>
<tr class="even">
<td>14. <code>/web/*</code> 404 возвращает JSON</td>
<td>Low</td>
<td>—</td>
<td>Не исправлено (подтверждено на 6.41.12-2562) / отдельного тикета АГ
нет; вопрос единообразия поднимался в ASD-6478 (кейс 11)</td>
</tr>
<tr class="odd">
<td>15. Встроенная документация не открывается из SPA</td>
<td>Medium</td>
<td>—</td>
<td>Не отправлен в АГ / не баг</td>
</tr>
<tr class="even">
<td>16. Вкладки Информации о сервере обрезаются</td>
<td>Low</td>
<td>Платформа</td>
<td>Исправлено и подтверждено на 6.41.12-2562 автотестом (<a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6480">ASD-6480</a>):
скрытые вкладки доступны через меню «Ещё»</td>
</tr>
<tr class="odd">
<td>17. Пользователи открывают корень системного дерева</td>
<td>Medium</td>
<td>Платформа</td>
<td>Исправлено и подтверждено на 6.41.12-2562 автотестом (<a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6481">ASD-6481</a>):
контекст резолвится в users.admin; тикет Fixed/Done 15.09</td>
</tr>
<tr class="even">
<td>18. Ссылки в демо ведут на AggreGate</td>
<td>Medium</td>
<td>Кастомизация</td>
<td>Ожидание клиента / Pending (<a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6496">ASD-6496</a>):
пользователь 08.09 подтвердил ожидание исправлений; остаточные замечания
по ссылкам-заглушкам фиксируются в тикете</td>
</tr>
<tr class="odd">
<td>19. Дашборд Тревог не открывается в WEB</td>
<td>High</td>
<td>Платформа</td>
<td>By design (АГ, <a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6497">ASD-6497</a>):
дашборд alerts только для оконного клиента; в веб использовать
alertsMonitoring (иконка колокольчика)</td>
</tr>
<tr class="even">
<td>20. Пустые шаблоны устройств</td>
<td>Medium</td>
<td>Платформа</td>
<td>Ожидание поддержки (<a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6498">ASD-6498</a>):
пользователь 12.09 пояснил происхождение группы панелей (демо-проект вне
дистрибутива)</td>
</tr>
<tr class="odd">
<td>21. Бесконечная загрузка и JS-ошибка демо</td>
<td>High</td>
<td>Платформа</td>
<td>Исправлено и подтверждено на 6.41.12-2562 (<a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6499">ASD-6499</a>):
редактор демо-проектов открывается, JS-ошибок и спиннеров нет</td>
</tr>
<tr class="even">
<td>22. Скриншоты AggreGate в справке/демо</td>
<td>Low</td>
<td>Кастомизация</td>
<td>Закрыт как дублирующий (АГ 15.09, <a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6500">ASD-6500</a>):
замечания фиксируются в ASD-6496; в документации остались 6 скриншотов и
7 ссылок на aggregate.digital / tibbo.com</td>
</tr>
<tr class="odd">
<td>23. Не отображаются изображения в демо Шиндина</td>
<td>Medium</td>
<td>Платформа</td>
<td>Ожидание клиента (<a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6501">ASD-6501</a>):
проект вне дистрибутива, поддержка/доработка — платные услуги (АГ
15.09)</td>
</tr>
<tr class="even">
<td>24. Активация метаданных устройства не работает</td>
<td>Medium</td>
<td>Платформа</td>
<td>Исправлено в 6.41.11 / поведение подтверждено (<a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6502">ASD-6502</a>)</td>
</tr>
<tr class="odd">
<td>25. Встроенная справка недоступна по <code>/static/docs/</code></td>
<td>Medium</td>
<td>OEM</td>
<td>Исправлено и подтверждено на 6.41.12-2562 (<a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6503">ASD-6503</a>):
<code>/static/docs/index.htm</code> возвращает HTTP 200 text/html</td>
</tr>
<tr class="even">
<td>26. JS-ошибки <code>getListenerCode</code> при навигации по
дереву</td>
<td>Medium</td>
<td>Платформа</td>
<td>Исправлено и подтверждено на 6.41.12-2562 автотестом (<a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6504">ASD-6504</a>):
JS-ошибок в консоли нет</td>
</tr>
<tr class="odd">
<td>27. Прямые ссылки на настройки сервера и лицензии возвращают JSON
404</td>
<td>Medium</td>
<td>Платформа</td>
<td>Закрыт АГ (<a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6505">ASD-6505</a>,
by design, решение «Done»); непоследовательность JSON/HTML 404 — см.
кейс 14</td>
</tr>
<tr class="even">
<td>28. Не работает перенос контекстов посредством приложений</td>
<td>High</td>
<td>Платформа</td>
<td>Исправлено в 6.41.12-2562, проверено: сценарий АГ выполнен целиком,
окно «Результат обновления» заполнено (<a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6521">ASD-6521</a>)</td>
</tr>
<tr class="odd">
<td>29. Не работают дополнительные свойства при относительных
инструментальных панелях</td>
<td>Low</td>
<td>Платформа</td>
<td>Ожидание поддержки (<a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6523">ASD-6523</a>):
Fixed/закрыто АГ 12.09; самостоятельная проверка требует контекстов
коллег</td>
</tr>
<tr class="even">
<td>30. Не работает eventLog при относительных инструментальных
панелях</td>
<td>Low</td>
<td>Платформа</td>
<td>Ожидание поддержки (<a
href="https://tibbotech.atlassian.net/servicedesk/customer/portal/1/ASD-6522">ASD-6522</a>):
пользователь 12.09 предложил созвониться и показать визуально</td>
</tr>
</tbody>
</table>

    </main>
  </div>

  <script>
    const sections = document.querySelectorAll('h2[id], h1[id]');
    const links = document.querySelectorAll('nav a[href^="#"]');
    if (links.length) {
      const observer = new IntersectionObserver((entries) => {
        entries.forEach(entry => {
          if (entry.isIntersecting) {
            links.forEach(link => link.classList.remove('active'));
            const active = document.querySelector('nav a[href="#' + entry.target.id + '"]');
            if (active) active.classList.add('active');
          }
        });
      }, { rootMargin: '-20% 0px -60% 0px' });
      sections.forEach(section => observer.observe(section));
    }
  </script>
</body>
</html>
