<!DOCTYPE html>
<html lang="ru">
<head>
  <meta name="robots" content="noindex, nofollow">
  <script>
    (function () {
      if (localStorage.getItem('ratiot-doc-auth') !== 'ok') {
        var pwd = prompt('Доступ к документации. Введите пароль:');
        if (pwd !== '111') {
          document.documentElement.innerHTML = '<body style="font-family:sans-serif;padding:40px;text-align:center;"><h1>Доступ запрещён</h1><p>Неверный пароль.</p></body>';
          throw new Error('Access denied');
        }
        localStorage.setItem('ratiot-doc-auth', 'ok');
      }
    })();
  </script>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0">
  <title>ФТТ RatioT.Cloud (чтение на портале)</title>
  <link rel="stylesheet" href="../../style.css">
  <style>
    main h1 { margin-top: 56px; }
    main h2 { margin-top: 32px; }
    .banner {
      background: var(--panel);
      border: 1px solid var(--border);
      border-left: 4px solid var(--accent);
      border-radius: 8px;
      padding: 14px 18px;
      margin-bottom: 32px;
      color: var(--muted);
      line-height: 1.5;
    }
  </style>
</head>
<body>
  <div class="layout">
    <aside>
      <h1>RatioT Cloud</h1>
      <div class="subtitle">ФТТ — чтение на портале</div>
      <nav>
        <a href="#1-общие-сведения" title="1. Общие сведения">1. Общие сведения</a>
        <a href="#2-исходные-данные-от-владельца-продукта" title="2. Исходные данные от владельца продукта">2. Исходные данные от владельца продукта</a>
        <a href="#3-требования-к-формату-бюджетной-оценки" title="3. Требования к формату бюджетной оценки">3. Требования к формату бюджетной оценки</a>
        <a href="#4-назначение-и-границы-ratiotcloud" title="4. Назначение и границы RatioT.Cloud">4. Назначение и границы RatioT.Cloud</a>
        <a href="#5-базовая-информационная-модель" title="5. Базовая информационная модель">5. Базовая информационная модель</a>
        <a href="#6-библиотеки-и-версионирование" title="6. Библиотеки и версионирование">6. Библиотеки и версионирование</a>
        <a href="#7-устройства-и-конструктор-заготовок-устройств-device-template-builder" title="7. Устройства и Конструктор Заготовок устройств (Device Template Builder)">7. Устройства и Конструктор Заготовок устройств (Device Template Builder)</a>
        <a href="#8-профили-сопряжения" title="8. Профили сопряжения">8. Профили сопряжения</a>
        <a href="#9-прототип-шлюза-gateway-и-внутренний-протокол" title="9. Прототип Шлюза (Gateway) и внутренний протокол">9. Прототип Шлюза (Gateway) и внутренний протокол</a>
        <a href="#10-сбор-и-хранение-телеметрии" title="10. Сбор и хранение телеметрии">10. Сбор и хранение телеметрии</a>
        <a href="#11-события-аварии-и-уведомления-events-alarms-notifications" title="11. События, аварии и уведомления (Events, Alarms, Notifications)">11. События, аварии и уведомления (Events, Alarms, Notifications)</a>
        <a href="#12-автоматизация--automation" title="12. Автоматизация / Automation">12. Автоматизация / Automation</a>
        <a href="#13-дашборд-dashboard-и-визуализация" title="13. Дашборд (Dashboard) и визуализация">13. Дашборд (Dashboard) и визуализация</a>
        <a href="#14-пользователи-регистрация-rbac-и-владение" title="14. Пользователи, регистрация, RBAC и владение">14. Пользователи, регистрация, RBAC и владение</a>
        <a href="#15-рабочая-область-интегратора--integrator-workspace" title="15. Рабочая область интегратора / Integrator Workspace">15. Рабочая область интегратора / Integrator Workspace</a>
        <a href="#16-superadmin" title="16. SuperAdmin">16. SuperAdmin</a>
        <a href="#17-frontendbackend-contract-и-application-api" title="17. Frontend/backend contract и Application API">17. Frontend/backend contract и Application API</a>
        <a href="#18-отчётность-и-экспорт" title="18. Отчётность и экспорт">18. Отчётность и экспорт</a>
        <a href="#19-тарифы-saas" title="19. Тарифы SaaS">19. Тарифы SaaS</a>
        <a href="#20-лицензирование-on-premise" title="20. Лицензирование On-Premise">20. Лицензирование On-Premise</a>
        <a href="#21-резервное-копирование-восстановление-переносимость-и-удаление-backup-restore-portability-deletion" title="21. Резервное копирование, восстановление, переносимость и удаление (Backup, restore, portability, deletion)">21. Резервное копирование, восстановление, переносимость и удаление (Backup, restore, portability, deletion)</a>
        <a href="#22-развёртывание-и-обновление" title="22. Развёртывание и обновление">22. Развёртывание и обновление</a>
        <a href="#23-проверки-работоспособности-health-checks-и-регрессионные-тесты-backend" title="23. Проверки работоспособности (Health checks) и регрессионные тесты backend">23. Проверки работоспособности (Health checks) и регрессионные тесты backend</a>
        <a href="#24-архитектура-ha-масштабирование-и-расчёт-ресурсов-sizing" title="24. Архитектура, HA, масштабирование и расчёт ресурсов (sizing)">24. Архитектура, HA, масштабирование и расчёт ресурсов (sizing)</a>
        <a href="#25-безопасность-и-аудит-security-audit" title="25. Безопасность и аудит (Security, audit)">25. Безопасность и аудит (Security, audit)</a>
        <a href="#26-требования-к-программному-стеку-и-российскому-по" title="26. Требования к программному стеку и российскому ПО">26. Требования к программному стеку и российскому ПО</a>
        <a href="#27-граница-ответственности-заказчикподрядчик" title="27. Граница ответственности Заказчик/подрядчик">27. Граница ответственности Заказчик/подрядчик</a>
        <a href="#28-комплект-поставки-и-документация" title="28. Комплект поставки и документация">28. Комплект поставки и документация</a>
        <a href="#29-пми-пси-и-опытная-эксплуатация" title="29. ПМИ, ПСИ и опытная эксплуатация">29. ПМИ, ПСИ и опытная эксплуатация</a>
        <a href="#30-базовые-сквозные-end-to-end-пользовательские-сценарии" title="30. Базовые сквозные (end-to-end) пользовательские сценарии">30. Базовые сквозные (end-to-end) пользовательские сценарии</a>
      </nav>
    </aside>

    <main>
      <div class="banner">
        Редакция <strong>v004 от 14.09.2026</strong> — снимок для чтения. Правки ведутся в исходном RatioT.Cloud_FTT.docx; после каждой редакции эта страница перегенерируется. Замечания по ревью — в <a href="../review/index.html">протоколе разногласий</a>.
      </div>
<h1 id="функциональные-технические-требования-ratiotcloud">Функциональные технические требования RatioT.Cloud</h1>
<p>Версия документа: v004<br />
Дата: 2026-09-14<br />
Статус: кандидат на финальную проверку, готов к внутреннему согласованию. До передачи подрядчику на окончательную бюджетную оценку должны быть заполнены входные данные раздела 2.</p>
<blockquote>
<p>Незакрытые продуктовые исходные данные явно перечислены в разделе 2. Подрядчик не должен их как-то предполагать или додумывать, до передачи на оценку их надо полностью определить.</p>
</blockquote>
<h1 id="1-общие-сведения">1. Общие сведения</h1>
<h2 id="11-наименование-проекта">1.1. Наименование проекта</h2>
<p><strong>RatioT.Cloud — сервис облачной автоматизации и удалённой диспетчеризации класса Cloud Mini-SCADA / Industrial IoT.</strong></p>
<p>Заказчик — АО «ДКС».</p>
<h2 id="12-назначение-настоящего-фтт">1.2. Назначение настоящего ФТТ</h2>
<p>Настоящие функционально-технические требования определяют функциональный объём, существенные архитектурные ограничения, требования к поставке, испытаниям и эксплуатации RatioT.Cloud на уровне, достаточном для подготовки подрядчиком бюджетной оценки полного проекта.</p>
<p>ФТТ фиксирует, <strong>что должно быть реализовано</strong>, а также обязательные границы и эксплуатационные свойства решения. Детальная техническая реализация, схемы данных, конкретные внутренние интерфейсы, состав библиотек реализации и иные проектные решения, не влияющие на зафиксированный объём работ, разрабатываются и согласуются на этапе ТЗ.</p>
<p>После получения и согласования бюджетной оценки Заказчик и подрядчик совместно разрабатывают детальное ТЗ, включая UX/UI-проектирование и полный комплект экранов для desktop и mobile-представлений web-интерфейса.</p>
<h2 id="13-общие-принципы-реализации">1.3. Общие принципы реализации</h2>
<ol type="1">
<li>Backend RatioT.Cloud строится на <strong>Tibbo AggreGate Server</strong> с приоритетным использованием штатных механизмов AggreGate и стандартных общедоступных программных компонентов.</li>
<li>Пользовательский frontend является отдельным адаптивным web-приложением. Конкретный frontend-стек выбирается подрядчиком при соблюдении требований настоящего ФТТ.</li>
<li>Frontend и backend взаимодействуют через формализованный контракт и общий документированный Application API. Бизнес-логика, RBAC и тарифные ограничения должны применяться на backend и не дублироваться как независимая логика frontend.</li>
<li>Подрядчик проектирует и поставляет весь программный контур, необходимый для работоспособности RatioT.Cloud <strong>выше уровня ОС</strong>, в границах ответственности, установленных настоящим ФТТ.</li>
<li>При наличии подходящего штатного механизма AggreGate или стандартного общедоступного компонента предпочтительно его использование вместо разработки собственной подсистемы с аналогичной функцией.</li>
<li>Решение должно поставляться Заказчику в воспроизводимом виде. Для сборки, развёртывания и сопровождения не должно быть зависисмостей от закрытой инфраструктуры подрядчика.</li>
</ol>
<h2 id="14-порядок-использования-документа-до-начала-разработки">1.4. Порядок использования документа до начала разработки</h2>
<p>До передачи ФТТ подрядчику на окончательную бюджетную оценку владелец продукта заполняет раздел 2 «Исходные данные от владельца продукта». Незакрытые в нём пункты должны быть явно отражены подрядчиком как допущения или исключения оценки.</p>
<p>После согласования бюджета этап разработки начинается с подготовки ТЗ, включающего задание на UX/UI. ТЗ уточняет технические параметры и технические решения, которые настоящим ФТТ сознательно не фиксируются, без изменения согласованного функционального объёма без отдельного запроса на изменения.</p>
<h2 id="15-основные-термины">1.5. Основные термины</h2>
<p><strong>Система / RatioT.Cloud</strong> — совокупность backend на Tibbo AggreGate, отдельного web-приложения и необходимых программных компонентов инфраструктурного контура (все что выше ОС), обеспечивающих функции, описанные в настоящем ФТТ.</p>
<p><strong>Space / Пространство</strong> — это tenant и основная единица изоляции пользовательских данных, прав, конфигурации и эксплуатационного состояния. Space одновременно является корневым Asset.</p>
<p><strong>Asset / Объект</strong> — узел произвольной пользовательской иерархии внутри Space, предназначенный для размещения, организации, поиска и разграничения доступа к оборудованию (цеха, задния, щиты, этажи и т.п.).</p>
<p><strong>Device / Экземпляр устройства</strong> — цифровое представление конкретного физического или виртуального устройства в Space.</p>
<p><strong>Заготовка устройства / Device Template</strong> — версионируемая библиотечная конфигурация, определяющая смысловые параметры и команды устройства, профиль сопряжения, профильные настройки и значения по умолчанию.</p>
<p><strong>Профиль сопряжения / Coupling Profile</strong> — системный расширяемый механизм связи Device с реальным оборудованием или внутренним источником данных Платформы.</p>
<p><strong>Parameter / Параметр</strong> — элемент данных Device с определённым типом, значением, временной меткой и признаком качества; может быть доступен для чтения и/или записи.</p>
<p><strong>Dashboard / Дашборд</strong> — интерактивное рабочее место пользователя внутри одного Space, предназначенное для визуализации данных и выполнения разрешённых управляющих действий.</p>
<p><strong>Visual Template / Визуальная заготовка</strong> — библиотечное визуальное представление, связываемое со смысловыми параметрами и командами Device.</p>
<p><strong>Event / Событие</strong> — неизменяемый зафиксированный факт, формируемый системными или пользовательскими сущностями RatioT.Cloud.</p>
<p><strong>Alarm / Авария</strong> — Event с дополнительным жизненным циклом, severity и механизмом квитирования.</p>
<p><strong>Automation</strong> — пользовательская No-Code автоматизация, выполняющая сценарии по событиям, условиям и расписаниям средствами контролируемого backend runtime.</p>
<p><strong>Gateway / Шлюз</strong> — программный пограничный агент, обеспечивающий обмен между локальным оборудованием и RatioT.Cloud. В первой очереди термин относится к PC Gateway PoC в границах раздела 9.</p>
<p><strong>SaaS</strong> — многопользовательская облачная эксплуатация RatioT.Cloud на инфраструктуре Заказчика.</p>
<p><strong>On-Premise</strong> — отдельная лицензируемая инсталляция RatioT.Cloud в инфраструктуре клиента.</p>
<h1 id="2-исходные-данные-от-владельца-продукта">2. Исходные данные от владельца продукта</h1>
<p>Этот раздел является обязательным входом для бюджетной оценки. Он не блокирует подготовку остальных разделов ФТТ, однако подрядчик не должен молча предполагать значения отсутствующих данных. До окончательной оценки незаполненные пункты должны быть либо подтверждены владельцем продукта, либо явно отражены подрядчиком как допущения/исключения.</p>
<h2 id="21-оборудование-первой-очереди">2.1. Оборудование первой очереди</h2>
<p>Необходимо указать точный перечень моделей оборудования, для которых в первую поставку должны входить System Device Templates, <strong>готовые</strong> настройки сопряжения, Visual Templates и испытания. Формулировки уровня «семейство Mitra», «счётчик Modbus» или «контроллер» для бюджетной оценки недостаточны.</p>
<table>
<thead>
<tr class="header">
<th>№</th>
<th>Производитель</th>
<th>Точный SKU / модель</th>
<th>Тип устройства</th>
<th>Интерфейс</th>
<th>Протокол</th>
<th>Роль в первой очереди</th>
<th>System Device Template</th>
<th>Visual Template</th>
<th>Реальный образец предоставляется</th>
<th>Документация предоставляется</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>1</td>
<td><strong>ЗАПОЛНИТЬ</strong></td>
<td><strong>ЗАПОЛНИТЬ</strong></td>
<td><strong>ЗАПОЛНИТЬ</strong></td>
<td><strong>ЗАПОЛНИТЬ</strong></td>
<td><strong>ЗАПОЛНИТЬ</strong></td>
<td><strong>ЗАПОЛНИТЬ</strong></td>
<td>Да/Нет</td>
<td>Да/Нет</td>
<td>Да/Нет</td>
<td>Да/Нет</td>
</tr>
<tr class="even">
<td>2</td>
<td><strong>ЗАПОЛНИТЬ</strong></td>
<td><strong>ЗАПОЛНИТЬ</strong></td>
<td><strong>ЗАПОЛНИТЬ</strong></td>
<td><strong>ЗАПОЛНИТЬ</strong></td>
<td><strong>ЗАПОЛНИТЬ</strong></td>
<td><strong>ЗАПОЛНИТЬ</strong></td>
<td>Да/Нет</td>
<td>Да/Нет</td>
<td>Да/Нет</td>
<td>Да/Нет</td>
</tr>
</tbody>
</table>
<p>Количество и состав SKU в согласованной таблице являются базой бюджетной оценки. Добавление новых SKU после согласования оценки <strong>приводят к изменению объёма работ!</strong></p>
<h2 id="22-пользовательский-mqtt-профиль-первой-версии">2.2. Пользовательский MQTT-профиль первой версии</h2>
<p>Поддержка MQTT для стороннего оборудования должна оцениваться по конкретному протоколу реального устройства, а не как абстрактная совместимость с любым MQTT-оборудованием.</p>
<p>Владелец продукта указывает:</p>
<ul>
<li>производитель и точный SKU;</li>
<li>структуру MQTT topics;</li>
<li>формат и schema сообщений;</li>
<li>поток телеметрии;</li>
<li>команды и запись параметров;</li>
<li>идентификацию устройства;</li>
<li>подтверждения, ошибки и состояния выполнения команд;</li>
<li>требования к authentication и TLS;</li>
<li>примеры сообщений;</li>
<li>наличие физического устройства или симулятора.</li>
</ul>
<p><strong>Выбранное устройство SKU:</strong> <strong>ЗАПОЛНИТЬ</strong><br />
<strong>Ссылка на комплект документации:</strong> <strong>ЗАПОЛНИТЬ</strong></p>
<p>Подрядчик реализует и испытывает пользовательский MQTT-профиль по указанному протоколу. Поддержка иных несовместимых MQTT-протоколов является отдельным объёмом работ.</p>
<p>Внутренний MQTT-транспорт <code>Gateway`` ↔︎ ``RatioT``.``Cloud</code> является служебным протоколом платформы и не считается пользовательским MQTT-профилем Device.</p>
<p>Поддержка <strong>Protobuf</strong> включается в первую версию только в том случае, если она требуется выбранным здесь протоколом конкретного оборудования.</p>
<h2 id="23-граница-gateway-первой-очереди">2.3. Граница Gateway первой очереди</h2>
<p>Рекомендуемая текущая граница проекта:</p>
<p><strong>IN (делается в этой версии):</strong></p>
<ul>
<li>Программный шлюз для стандратного ПК с адаптером rs-485 - USB;</li>
<li>Modbus RTU Master по serial interface;</li>
<li>проверочный экземпляр для одного Device с архитектурной возможностью дальнейшего расширения;</li>
<li>внутренний MQTT/TLS-протокол Gateway↔︎Cloud;</li>
<li>индивидуальная аутентификация и реализация ACL на брокере;</li>
<li>получение конфигурации из Cloud;</li>
<li>постоянное локальное хранение рабочей конфигурации;</li>
<li>передача телеметрии;</li>
<li>передача команд и результатов их выполнения.</li>
</ul>
<p><strong>LATER (делается в рамках других проектов):</strong></p>
<ul>
<li>Store-and-Forward телеметрии;</li>
<li>embedded-agent для ПЛК/HMI;</li>
<li>простой аппаратный Шлюз RTU UART-MQTT;</li>
<li>умный Шлюз;</li>
<li>CAN/CANopen/J1939;</li>
<li>производственный provisioning и заводской workflow серийных Шлюзов.</li>
</ul>
<p><strong>Решение владельца продукта перед оценкой</strong>:</p>
<ul>
<li>Подтверждаю указанную границу.</li>
</ul>
<!-- -->

<ul>
<li>Изенить границу следующим образом: ЗАПОЛНИТЬ как именно изменяем.</li>
</ul>
<p>Если пункт из LATER переносится в первую поставку, это должно быть сделано до окончательной бюджетной оценки.</p>
<h2 id="24-opc-ua--уточнение-не-требующее-отдельного-sku">2.4. OPC UA — уточнение, не требующее отдельного SKU</h2>
<p>Отдельный физический прибор для OPC UA в базовой оценке не требуется. OPC UA Client и OPC UA Server первой версии разрабатываются и принимаются с использованием независимых software reference implementations, например open62541, UaExpert или эквивалентов.</p>
<p>Если владелец продукта требует обязательного ПСИ на конкретном промышленном OPC UA-устройстве, его SKU, образец и документация должны быть добавлены в таблицу раздела 2.1 до оценки.</p>
<h2 id="25-типовой-отчёт-по-наработке-моточасов">2.5. Типовой отчёт по наработке моточасов</h2>
<p>Необходимо выбрать один вариант:</p>
<p><strong>☐ Отчёт по наработке моточасов входит в первую поставку как обязательный базовый Jasper-шаблон.</strong> - тогда расписать что он содержит<br />
<strong>☐ Отчёт по наработке моточасов не входит в первую поставку.</strong></p>
<p>Независимо от выбора в первую поставку входят базовые отчёты:</p>
<ul>
<li>по потреблению ресурсов за период;</li>
<li>по авариям и технологически значимым действиям персонала.</li>
</ul>
<h2 id="26-пункты-не-требующие-отдельного-решения-владельца-продукта">2.6. Пункты, не требующие отдельного решения владельца продукта</h2>
<p>Следующие вопросы уже зафиксированы настоящим ФТТ и не должны выноситься подрядчиком как неопределённость бюджетной оценки:</p>
<ul>
<li>значения <code>100 / 500 / 2000 / 5000+</code> из исходной продуктовой заготовки являются примерами тарифной сетки, а не обязательными тарифами первой версии;</li>
<li>отдельный физический OPC UA прибор не требуется, если владелец продукта не добавил его в раздел 2.1;</li>
<li>CAN/CANopen/J1939 не входят в текущий объем разработки Шлюза;</li>
<li>мессенджер MAX не входит в первую поставку и является только примером будущего модуля доставки оповещений;</li>
<li>нативные Android/iOS-приложения в текущий проект не входят.</li>
</ul>
<h1 id="3-требования-к-формату-бюджетной-оценки">3. Требования к формату бюджетной оценки</h1>
<p>Подрядчик должен представить бюджетную оценку в виде, позволяющем Заказчику отдельно видеть стоимость основных частей проекта и влияние предлагаемых архитектурных решений и лицензий.</p>
<h2 id="31-обязательное-раздельное-бюджетирование">3.1. Обязательное раздельное бюджетирование</h2>
<p>Как минимум отдельно оцениваются:</p>
<ol type="1">
<li><strong>Backend и общая архитектура / инфраструктурный программный контур</strong> — backend RatioT.Cloud на Tibbo AggreGate, интеграционные механизмы, протоколы, хранилища, HA, deployment/update/backup/restore, Gateway PoC, backend autotests и иной программный контур выше ОС, необходимый для работы решения.</li>
<li><strong>Frontend</strong> — отдельный адаптивный web-клиент для desktop и mobile-представлений, интеграция с backend contract/Application API, Dashboard runtime/editor и остальные пользовательские интерфейсы, описанные ФТТ.</li>
<li><strong>Разработка ТЗ + UX/UI-проектирование</strong> — совместная проработка детального ТЗ, UX/UI и полный согласованный альбом экранов в Figma для desktop и mobile-представлений.</li>
</ol>
<p>Дополнительная декомпозиция внутри этих блоков допускается и приветствуется, если она не скрывает стоимость обязательных частей проекта.</p>
<h2 id="32-tibbo-aggregate">3.2. Tibbo AggreGate</h2>
<p>Отдельным блоком подрядчик указывает необходимый состав лицензий Tibbo AggreGate для предлагаемого решения, включая, где применимо:</p>
<ul>
<li>разработку;</li>
<li>тестовую среду;</li>
<li>ПСИ/опытную эксплуатацию;</li>
<li>промышленную эксплуатацию;</li>
<li>HA/cluster configuration;</li>
<li>иные лицензируемые возможности, необходимые предлагаемой архитектуре.</li>
</ul>
<p>Для каждой лицензии должны быть указаны назначение, требуемое количество и известные лицензионные ограничения, способные влиять на архитектуру или стоимость решения.</p>
<h2 id="33-иные-платные-компоненты">3.3. Иные платные компоненты</h2>
<p>Все предлагаемые подрядчиком коммерческие third-party software/components/services указываются отдельными строками с назначением и моделью лицензирования.</p>
<p>Если требование может быть реализовано как свободно распространяемым стандартным компонентом, так и платным продуктом, выбор подрядчиком платного решения должен быть обоснован.</p>
<h2 id="34-допущения-и-исключения">3.4. Допущения и исключения</h2>
<p>Подрядчик обязан явно перечислить:</p>
<ul>
<li>допущения, на которых построена оценка;</li>
<li>исключения из оценки;</li>
<li>входные данные, которые должен предоставить Заказчик;</li>
<li>позиции, стоимость которых зависит от заполнения раздела 2;</li>
<li>предлагаемые изменения границ scope;</li>
<li>обязательные внешние зависимости;</li>
<li>ограничения выбранного программного стека и лицензирования, влияющие на функциональность, масштабирование или эксплуатацию.</li>
</ul>
<p>Неформулированное подрядчиком исключение не должно подразумеваться только из выбранной им технологии.</p>
<h2 id="35-граница-оценки-инфраструктуры">3.5. Граница оценки инфраструктуры</h2>
<p>Заказчик(ДИТ ДКС) предоставляет ОС, VM/серверы, сеть, VPN, DNS и базовую инфраструктуру в соответствии с разделом 27.</p>
<p>Подрядчик должен включить в оценку проектирование, выбор, конфигурирование, автоматизацию и документацию всего необходимого программного контура выше ОС, включая, если требуется предлагаемой архитектурой, СУБД, MQTT broker, reverse proxy/load balancer, clustering/HA mechanisms, middleware и auxiliary services.</p>
<h1 id="4-назначение-и-границы-ratiotcloud">4. Назначение и границы RatioT.Cloud</h1>
<h2 id="41-назначение">4.1. Назначение</h2>
<p>RatioT.Cloud должна представлять собой мультиарендную клиент-серверную платформу класса <strong>Cloud Mini-SCADA / Industrial IoT</strong>, предназначенную для подключения распределённого оборудования, сбора и хранения телеметрии, удалённого диспетчерского управления, визуализации, аварийного оповещения, отчётности и пользовательской No-Code автоматизации.</p>
<p>Платформа ориентирована на эксплуатацию технологического и инженерного оборудования через web-браузер без установки пользовательского «толстого клиента».</p>
<p>RatioT.Cloud должна поддерживать два варианта эксплуатации:</p>
<ul>
<li><strong>SaaS</strong> — многопользовательская облачная инсталляция с изолированными Space;</li>
<li><strong>On-Premise</strong> — отдельная лицензируемая инсталляция в инфраструктуре клиента.</li>
</ul>
<h2 id="42-основные-продуктовые-задачи-первой-поставки">4.2. Основные продуктовые задачи первой поставки</h2>
<p>Первая поставка должна обеспечить как минимум:</p>
<ul>
<li>регистрацию и работу пользователей в изолированных Пространств/Space;</li>
<li>иерархию Объектов/Asset и подключение Устройств/Devices;</li>
<li>системные и пользовательские библиотеки Заготовок устройств и Visual Templates;</li>
<li>подключение оборудования через предусмотренные Профили сопряжения;</li>
<li>оперативную телеметрию и архив;</li>
<li>Дашборды/Dashboard для эксплуатации и конструирования рабочих мест;</li>
<li>События/Events, Тревоги/Alarms, квитирование и доставку уведомлений;</li>
<li>пользовательскую No-Code Automation;</li>
<li>RBAC и делегирование доступа;</li>
<li>Интеграторские пространства для обслуживания нескольких клиентских Space;</li>
<li>SuperAdmin-функции;</li>
<li>общий Application API для frontend и внешних пользовательских интеграций;</li>
<li>отчётность и экспорт;</li>
<li>SaaS тарифы и On-Premise-лицензирование;</li>
<li>бэкап/восстановление/экспорт/импорт;</li>
<li>процедуры развертывания (деплоя), обновления, health checks, регрессионные тесты бэкенда и эксплуатационные процедуры;</li>
<li>обеспечение высокой доступности (HA) и горизонтальное масштабирование на штатных механизмах AggreGate;</li>
<li>программный Шлюза на базе ПК в подтверждённой владельцем продукта границе;</li>
<li>полный комплект исходников, конфигураций, скриптов и документации;</li>
<li>ПСИ №1, ввод в продуктивную эксплуатацию, 12 месяцев активной опытной эксплуатации и регрессионное ПСИ №2.</li>
</ul>
<h2 id="43-принцип-простого-старта">4.3. Принцип простого старта</h2>
<p>Готовое поддерживаемое оборудование первой очереди должно подключаться пользователем без навыков программирования и без обязательного использования продвинутых конструкторов.</p>
<p>Целевой путь нового пользователя:</p>
<pre><code>регистрация → автоматически созданное первое Пространство 
→ стартовый Дашборд → выбор готового Device Template из Системной библиотеки 
→ ввод параметров конкретного экземпляра → проверка связи 
→ отображение данных на Дашборде.</code></pre>
<p>Продвинутые конструкторы, библиотеки и Automation должны быть доступны отдельно, но не являться обязательным условием базового сценария быстрого подключения готового оборудования.</p>
<h2 id="44-границы-первой-поставки">4.4. Границы первой поставки</h2>
<p>В настоящем проекте:</p>
<ul>
<li>backend реализуется на Tibbo AggreGate Server;</li>
<li>пользовательским клиентом является один отдельный адаптивный web-frontend с desktop и mobile UX;</li>
<li>нативные Android/iOS-приложения не разрабатываются;</li>
<li>термин <code>реальное время</code> если и встречается в описаниях, то трактуется как оперативная сетевая IIoT/SCADA-работа, а real-time в общепринятом понимании в контексте ПЛК и SCADA;</li>
<li>RatioT.Cloud <strong>не является</strong> SoftPLC, safety PLC или контуром противоаварийной автоматики с детерминированными временами реакции;</li>
<li>отдельный пользовательский движок формул для вычисляемых параметров не создаётся — они реализуются через Automation и Virtual/Internal Device;</li>
<li>отдельная сущность <code>Группа устройств</code> для доступа явно не создаётся — область оборудования задаётся связанными в древовидную структуру Объектами/Asset;</li>
<li>отдельный ACL-ресурс «Панель настроек» не создаётся — административные функции регулируются разрешениями на уровне Пространства;</li>
<li>отдельный параллельный API для работы с Дашбордами не создаётся — такие операции входят в общий Application API.</li>
</ul>
<h2 id="45-функции-сознательно-оставленные-за-пределами-первой-поставки">4.5. Функции, сознательно оставленные за пределами первой поставки</h2>
<p>Если владелец продукта не изменит границу до бюджетной оценки, к LATER (“будут разработаны в рамкахдругих проектов”) относятся:</p>
<ul>
<li>серийные аппаратные Шлюзы (Gateway);</li>
<li>встраиваемые программные агенты для ПЛК/HMI;</li>
<li>Store-and-Forward на Шлюзе (Gateway);</li>
<li>реализация CAN/CANopen/J1939;</li>
<li>техпроцесс процесс привязки шлюза Шлюза (Gateway) к платформе на производстве;</li>
<li>нативные мобильные приложения;</li>
<li>единая корпоративная авторизация (SSO и т.п.);</li>
<li>самостоятельная покупка/смена тарифов клиентом и конфигуратор тарифных пакетов;</li>
<li>финансовый биллинг и платежные механизмы;</li>
<li>модуль интеграции с мессенджером MAX;</li>
<li>сложные GIS-функции, маршруты, геозоны и встроенный GIS editor;</li>
<li>в контексте OPC UA: Methods, Historical Access и Alarms &amp; Conditions;</li>
<li>отдельный SVG/animation редактор внутри RatioT.Cloud;</li>
<li>визуальный редактор сложных сценариев в стиле Node-RED/n8n как обязательная часть первой версии Automation;</li>
<li>отдельная централизованная система логирования.</li>
</ul>
<p>Периметровая DDoS-защита, геоблокировки и VPN filtering относятся к зоне инфраструктуры Заказчика/ДИТ и не являются функциями приложения RatioT.Cloud.</p>
<p>Автоматизированный certbot/ACME внутри приложения также не фиксируется как обязательная функция RatioT.Cloud; жизненный цикл DNS и сертификатов относится к границе ответственности Заказчика, а необходимая интеграция reverse proxy определяется на этапе ТЗ.</p>
<h2 id="46-развитие-системы">4.6. Развитие системы</h2>
<p>Архитектура первой поставки не должна препятствовать последующему расширению:</p>
<ul>
<li>новыми Профилями сопряжения;</li>
<li>новыми модулями отправки оповещений;</li>
<li>дополнительными адаптерами Шлюза (Gateway) и Edge-функциями;</li>
<li>новыми Визуальными заготовками (Visual Templates) и Заготовками устройств (Device Templates);</li>
<li>дополнительными языками интерфейса;</li>
<li>расширением тарифной модели;</li>
<li>подключением внешних систем авторизации пользователей и корпоративных интеграций.</li>
</ul>
<p>Такое расширение не должно требовать отказа от базовой модели Пространство / Объект / Устройство / Профиль сопряжения / Дашборд, если не меняются соответствующие продуктовые требования.</p>
<h1 id="5-базовая-информационная-модель">5. Базовая информационная модель</h1>
<h2 id="51-пространство--space">5.1. Пространство / Space</h2>
<p><code>Пространство / ``Space</code> является tenant и основной единицей изоляции пользовательских данных, конфигурации, прав доступа и эксплуатационного состояния.</p>
<p>Все пользовательские сущности RatioT.Cloud должны иметь однозначную принадлежность Пространству, кроме учётных записей пользователей (они глобальны) и платформенных сущностей уровня SuperAdmin.</p>
<p>Учётные записи пользователей и сущности Личной библиотеки пользователя являются глобальными относительно Пространств. Платформенные системные сущности также не принадлежат отдельному Пространству.</p>
<p>Пространство одновременно является безусловно существующим корневым <code>Объектом / ``Asset</code>. Пользователь не обязан создавать дополнительные Объекты (Assets): Device может размещаться непосредственно в корне Пространства.</p>
<p>Одна пользовательская учётная запись может иметь доступ к нескольким Пространствам, включая Пространства, физически обслуживаемые разными узлами одной логической инсталляции.</p>
<p>Для Пространства должен задаваться часовой пояс (timezone). Внутреннее хранение и передача timestamps выполняются в UTC; пользовательское представление времени в интерфейсе, журналах, трендах, отчётах и расписаниях выполняется в часовом поясе (timezone) Пространства.</p>
<h2 id="52-объект--asset">5.2. Объект / Asset</h2>
<p><code>Объект / ``Asset</code> является универсальным узлом иерархии внутри Пространства.</p>
<p>Назначение Объекта (Asset):</p>
<ul>
<li>организационное размещение оборудования;</li>
<li>инвентаризация;</li>
<li>поиск и фильтрация;</li>
<li>наследование прав доступа;</li>
<li>географическая группировка.</li>
</ul>
<p>Типы уровней «предприятие / цех / этаж / шкаф» не должны быть жёстко зашиты в модель. Иерархия должна поддерживать произвольную структуру и без специальных ограничений обеспечивать <strong>не менее 10 уровней вложенности</strong>.</p>
<p>Объект (Asset) не определяет поток данных и не ограничивает использование Устройств на Дашборде.</p>
<p>Объект (Asset) может иметь:</p>
<ul>
<li>имя и описание;</li>
<li>пользовательские ярлыки/теги;</li>
<li>необязательное текстовое описание/адрес места установки;</li>
<li>список изображений для нужд будущего расширения (при этом реализация системы загрузки и отображения изображений в реализацию не входит);</li>
<li>необязательные <code>latitude``/``longitude</code> для географической карты (при этом сложная адресная модель и геокодинг в первую поставку не входят).</li>
</ul>
<h2 id="53-экземпляр-устройства-устройство--device">5.3. Экземпляр устройства, Устройство / Device</h2>
<p><code>Экземпляр устройства / ``Device</code> является цифровым представлением конкретного физического или виртуального устройства.</p>
<p>Device:</p>
<ul>
<li>принадлежит одному Пространству;</li>
<li>размещается в одном Объекте (Asset), включая корневой Объект Пространства;</li>
<li>существует независимо от Дашборда;</li>
<li>может использоваться на нескольких Дашбордах;</li>
<li>может иметь пользовательские ярлыки/теги;</li>
<li>наследует геопривязку от Объекта/Asset;</li>
<li>содержит параметры, команды и настройки, определённые Заготовкой устройства и Профилем сопряжения.</li>
</ul>
<p>Удаление визуального представления с Дашборда не должно удалять Device.</p>
<h2 id="54-пользователь">5.4. Пользователь</h2>
<p>Учётная запись пользователя является глобальной на платформе. Один пользователь может состоять в нескольких Пространствах и иметь в них разные группы и права.</p>
<p>Владелец (<code>Owner</code>) является специальным свойством Пространства, а не обычной группой пользователей.</p>
<p>Детальная модель регистрации, групп, ACL, административных прав и передачи владения приведена в разделе 14.</p>
<h2 id="55-ярлыки--теги">5.5. Ярлыки / теги</h2>
<p>Для Объектов (Asset) и Устройств (Device) поддерживаются простые произвольные пользовательские ярлыки/теги, например <code>#Отопление</code>, <code>#Критично</code>, <code>#Тест</code>.</p>
<p>Ярлыки применяются для поиска, фильтрации, отчётов и пользовательской навигации. Какая-либо иерархия-таксономия, справочники классификаторов тегов и т.п. не требуются - система тегов “плоская”, все теги имеют один уровень.</p>
<h2 id="56-параметр--parameter">5.6. Параметр / Parameter</h2>
<p>Параметр принадлежит Устройству/Device. Отдельные параметры непосредственно к Объекту (Asset) не прикрепляются.</p>
<p>Сквозной контракт параметра Устройства должен быть единым для Modbus, MQTT, OPC UA, Internal Space Store, Профилей сопряжения, Виджета.</p>
<p>Для текущего значения параметра должны быть доступны как минимум:</p>
<ul>
<li>значение / value;</li>
<li>тип данных;</li>
<li>время возникновения / <code>source timestamp</code>;</li>
<li>качество (quality или status).</li>
</ul>
<p>При необходимости для диагностики отдельно хранится <code>server``/``receive`` ``timestamp</code> для данных, проходящих через Шлюза.</p>
<p>Нормализованный верхнеуровневый <code>quality</code> должен различать как минимум:</p>
<ul>
<li><code>Good</code>;</li>
<li><code>Uncertain</code>;</li>
<li><code>Bad</code>.</li>
</ul>
<p>При этом должна сохраняться возможность передать более детальный протокольный status конкретного профиля сопряжения.</p>
<p>Метаданные параметра могут включать:</p>
<ul>
<li>отображаемое имя (display name);</li>
<li>стабильный семантический ID;</li>
<li>единица измерения (engineering unit);</li>
<li>признак read/write;</li>
<li>необязательные границы диапазона <code>min``/``max</code> (engineering range);</li>
<li>расширяемые атрибуты.</li>
</ul>
<p>Engineering range не является обязательным элементом для сработки аварий и событий и не заменяет аварийные уставки HH/H/L/LL (или иные аварийные уставки).</p>
<h2 id="57-команды--commands">5.7. Команды / Commands</h2>
<p>Команды Device являются смысловыми операциями, доступность и фактическое исполнение которых обеспечиваются Профилем сопряжения.</p>
<p>Механизм команды должен возвращать унифицированный результат выполнения, включая success/error/timeout и расширенную диагностическую информацию(например текстовую расшифровку кода ошибки и т.п.), достаточную для frontend, Automation и журналирования .</p>
<p>Проверка доступности канала перед управляющим действием не должна реализовываться пользовательской последовательностью <code>check`` → ``command</code>; профиль сопряжения должен учитывать текущее состояние канала при выполнении команды и возвращать фактический результат (ошибку, например, если канал связи не доступен).</p>
<h2 id="58-дашборд--dashboard-и-границы-модели">5.8. Дашборд / Dashboard и границы модели</h2>
<p>Дашборд принадлежит одному Пространству, но не является дочерним Объектом (Asset).</p>
<p>Дашборд может одновременно использовать разрешённые данные Devices из разных ветвей дерева Объектов (Asset) своего Пространства. Иерархия Объектов (Assets) не определяет структуру Дашборда и не создаёт обязательную иерархию экранов.</p>
<h2 id="59-логическое-разделение-данных-приложения-application-data-и-пользовательских-данных-user-data">5.9. Логическое разделение данных приложения (application data) и пользовательских данных (user data)</h2>
<p>Компоненты приложения RatioT.Cloud и эксплуатационные пользовательские данные должны быть логически разделены так, чтобы пользовательское состояние могло резервироваться, восстанавливаться и переноситься предусмотренными механизмами не зависимо от конфигрурации приложения (в терминологии Aggregate) или “кода приложения” в общетехнической терминологии.</p>
<p>Настоящее ФТТ не предписывает обязательное физическое размещение application data и user data в двух отдельных БД или СУБД. Конкретная физическая топология определяется подрядчиком на этапе ТЗ с учётом архитектуры Tibbo AggreGate, HA и требований к backup/restore.</p>
<h1 id="6-библиотеки-и-версионирование">6. Библиотеки и версионирование</h1>
<h2 id="61-библиотеки-первой-версии">6.1. Библиотеки первой версии</h2>
<p>В RatioT.Cloud библиотечными сущностями являются:</p>
<ul>
<li><strong>Заготовки устройств / Device Templates</strong>;</li>
<li><strong>Визуальные заготовки / Visual Templates</strong>.</li>
</ul>
<p>Для каждой из этих сущностей поддерживаются три области:</p>
<ol type="1">
<li><strong>Системная библиотека / System Library</strong> — системная библиотека RatioT.Cloud/DKC, поставляемая и сопровождаемая как часть продукта;</li>
<li><strong>Библиотека Пространства / Space Library</strong> — библиотека конкретного Пространства, принадлежащая Пространству независимо от конкретного сотрудника;</li>
<li><strong>Личная библиотека пользователя / User Library</strong> — личная библиотека пользователя, доступная этому пользователю в разных Пространствах, где у него есть соответствующие права.</li>
</ol>
<p>В UI эти области могут быть представлены единым каталогом с фильтрами по источнику, однако права и жизненный цикл сущностей должны учитывать их фактическую область принадлежности.</p>
<p>Библиотека отвечает на вопрос «что можно создать/добавить», а рабочие сущности Пространства — «что уже создано».</p>
<p>Отдельные пользовательские библиотеки Дашбордов и Automation не требуются. Дашборд и Automation являются объектами конкретного Пространства. Jasper-шаблоны отчётов входят в поставку системы и отдельно регулируются разделом 18, в библиотеках не фигурируют и никаким особым образом не организуются.</p>
<h2 id="62-системная-библиотека--system-library">6.2. Системная библиотека / System Library</h2>
<p>Системная библиотека должна содержать готовые Заготовки устройств (Device Templates) оборудования, входящего в согласованный перечень первой очереди, и соответствующие Визуальные заготовки (Visual Templates), если это указано в разделе 2.1.</p>
<p>Готовое оборудование должно находиться:</p>
<ul>
<li>через иерархические категории/смысловую навигацию;</li>
<li>быстрым поиском по SKU.</li>
</ul>
<p>Использование готовых системных шаблонов не должно требовать от пользователя навыков программирования или предварительного создания собственной Заготовки.</p>
<h2 id="63-версионирование-заготовок-устройств">6.3. Версионирование Заготовок устройств</h2>
<p>Заготовки устройств должны иметь неизменяемые версии.</p>
<p>Изменение существующей Заготовки создаёт новую версию. Ранее созданные Device не переводятся на новую версию автоматически.</p>
<p>Внутренние semantic ID параметров и команд должны оставаться стабильными при совместимых изменениях и позволять изменять display name без разрушения ссылок.</p>
<p>К совместимым изменениям относятся, например:</p>
<ul>
<li>изменение настроек Профиля сопряжения (profile-specific settings) и значений по умолчанию (defaults);</li>
<li>изменение масштабирования/вычислений, не меняющее смысловой ID;</li>
<li>изменение display name при сохранении semantic ID;</li>
<li>добавление нового параметра.</li>
</ul>
<p>К потенциально несовместимым относятся, например:</p>
<ul>
<li>удаление используемого параметра;</li>
<li>несовместимое изменение типа;</li>
<li>изменение/утрата стабильного semantic ID.</li>
</ul>
<p>Для существующего Экземпляра устройства пользователь должен иметь возможность явно выбрать переход на более новую версию Заготовки устройства. Перед применением система должна проверить совместимость новой версии с текущей конфигурацией экземпляра и существующими ссылками на его Параметры и Команды. При совместимом переходе существующие привязки, в том числе на Дашбордах, в Авариях и Автоматизации, должны сохраняться за счёт стабильных смысловых идентификаторов (semantic ID).</p>
<p>Для несовместимого перехода система должна требовать явного разрешения конфликтов пользователем, а не выполнять скрытую автоматическую перепривязку.</p>
<p>Смена Профиля сопряжения при сохранении той же смысловой модели оформляется новой версией Заготовки.</p>
<h2 id="64-удаление-и-архивирование-версий">6.4. Удаление и архивирование версий</h2>
<p>Пользователь должен иметь возможность “убрать” созданную им Заготовку из библиотеки визуально - скрыть по сути.</p>
<p>Однако, если на конкретную версию ссылаются существующие Devices, такая версия не должна физически уничтожаться. Она переводится в скрытое/архивное состояние и остаётся доступной для среды исполнения и нужд диагностики до исчезновения всех зависимостей.</p>
<p>Удаление элемента из библиотеки не должно разрушать работающие Devices и существующие визуальные привязки.</p>
<h2 id="65-визуальные-заготовки--visual-templates">6.5. Визуальные заготовки / Visual Templates</h2>
<p>Визуальные заготовки (Visual Templates) являются отдельными от Заготовок устройств (Device Templates) библиотечными сущностями.</p>
<p>Визуальная заготовка определяет повторно используемое визуальное представление, состоящее из одного или нескольких Виджетов, и входной смысловой контракт (input contract) — набор требуемых Параметров и Команд с указанием их смысловых идентификаторов (semantic ID), типов и назначения.</p>
<p>Входы одной Визуальной заготовки могут относиться к одному или нескольким Устройствам. Визуальная заготовка не должна быть жёстко связана с одной конкретной Заготовкой устройства или с физической топологией оборудования.</p>
<p>Для Визуальной заготовки может быть задан справочный список рекомендуемых SKU и/или Заготовок устройств (Recommended SKU/Device Templates). Этот список используется для упрощения поиска и подбора совместимого оборудования, но не является обязательным составом оборудования и не создаёт Экземпляры устройств автоматически.</p>
<p>При подборе совместимых Визуальных заготовок система должна учитывать входной смысловой контракт — смысловые идентификаторы (semantic ID), типы и назначение требуемых Параметров и Команд, а не только наименование конкретной Заготовки устройства.</p>
<p>Визуальная заготовка может храниться в Системной библиотеке, Библиотеке Пространства или Личной библиотеке пользователя (System / Space / User Library).</p>
<h2 id="66-тиражирование-между-пространствами">6.6. Тиражирование между Пространствами</h2>
<p>Рабочий Экземпляр устройства (Device) напрямую между Пространствами не переносится как единый объект с эксплуатационной историей.</p>
<p>Для тиражирования настроенного устройства его конфигурация сохраняется как Заготовка устройства в подходящую библиотеку, после чего в целевом Пространстве создаётся новый Экземпляр устройства.</p>
<p>Аналогично, повторно используемое визуальное представление сохраняется как Визуальная заготовка в Библиотеку Пространства или Личную библиотеку пользователя и затем может быть использовано в другом Пространстве, где у пользователя есть соответствующие права.</p>
<p>Экземпляр Визуальной заготовки, размещённый на конкретном Дашборде, является частью конфигурации этого Дашборда и напрямую между Пространствами не переносится. При использовании той же Визуальной заготовки в другом Пространстве её входы должны быть заново сопоставлены с конкретными Параметрами и Командами Экземпляров устройств целевого Пространства.</p>
<p>Эксплуатационная история, архив телеметрии и история Аварий/Событий исходных Устройств при таком тиражировании не переносятся.</p>
<p><em>Отдельные сценарии резервного копирования, восстановления и миграции (backup/restore/migration) целого Пространства регулируются разделом 21 и не заменяют библиотечный механизм тиражирования.</em></p>
<h1 id="7-устройства-и-конструктор-заготовок-устройств-device-template-builder">7. Устройства и Конструктор Заготовок устройств (Device Template Builder)</h1>
<h2 id="71-заготовка-устройства">7.1. Заготовка устройства</h2>
<p>Пользовательская модель оборудования строится вокруг <code>Заготовки устройства / ``Device`` ``Template</code> и конкретного Устройства <code>Device</code>.</p>
<p>Отдельная видимая пользователю сущность «Функциональная модель устройства» не вводится. Протоколонезависимая смысловая часть и Профиль сопряжения должны быть архитектурно разделены, но для пользователя по смыслу объединяются в одной Заготовке устройства.</p>
<p>Заготовка должна содержать как минимум:</p>
<ul>
<li>смысловые параметры;</li>
<li>команды;</li>
<li>типы данных;</li>
<li>единицы измерения;</li>
<li>атрибуты чтения/записи (read/write);</li>
<li>стабильные семантические ID (semantic ID);</li>
<li>необязательные инженерные min/max (engineering min/max);</li>
<li>расширяемые атрибуты метаданных (metadata attributes);</li>
<li>выбранный Профиль сопряжения;</li>
<li>профильные настройки;</li>
<li>фиксированные значения и значения по умолчанию (defaults);</li>
<li>обязательные к вводу настройки экземпляра (instance settings);</li>
<li>при необходимости типовые правила аварий (Alarm Rules).</li>
</ul>
<h2 id="72-конструктор-заготовок-устройств--device-template-builder">7.2. Конструктор Заготовок устройств / Device Template Builder</h2>
<p>Система должна предоставлять визуальный Конструктор Заготовок устройств (Device Template Builder), позволяющий создавать и изменять Заготовки устройств без необходимости программирования пользователем.</p>
<p>Конструктор должен состоять из общей части, предназначенной для описания смысловой модели Устройства, и профильной части, состав и настройки которой определяются выбранным Профилем сопряжения.</p>
<p>В общей части пользователь должен иметь возможность определять Параметры и Команды Устройства, их типы, единицы измерения, смысловые идентификаторы (semantic ID), атрибуты чтения/записи, значения по умолчанию и иные свойства, не зависящие непосредственно от используемого протокола обмена.</p>
<p>Профильная часть Конструктора должна предоставлять пользователю настройки, необходимые для выбранного Профиля сопряжения, и обеспечивать связывание смысловых Параметров и Команд Заготовки с данными и операциями конкретного протокола.</p>
<p>В первой версии должны использоваться, в частности, универсальные Профили сопряжения Modbus RTU и Modbus TCP, определённые в разделе 8. Они должны позволять средствами Конструктора создавать Заготовки устройств для различных совместимых Modbus-устройств без разработки отдельного программного драйвера для каждого SKU.</p>
<p>Для таких Заготовок пользователь должен иметь возможность настроить карту данных и правила преобразования между протокольным представлением и смысловыми Параметрами и Командами Устройства. Конкретный состав поддерживаемых настроек и возможностей универсальных Modbus-профилей определяется разделом 8 и не дублируется в настоящем разделе.</p>
<p>Конструктор должен позволять задавать фиксированные значения, значения по умолчанию и поля, обязательные для заполнения при создании конкретного Экземпляра устройства.</p>
<p>Протокольная специфика и преобразования физического оборудования должны оставаться в Профиле сопряжения и Заготовке устройства и не переноситься в Автоматизацию (Automation) или Дашборды.</p>
<h2 id="73-создание-экземпляра-устройства-device">7.3. Создание экземпляра устройства (Device)</h2>
<p>Создание Device выполняется через единый мастер (Wizard), формируемый по метаданным (metadata-driven).</p>
<p>Wizard формируется на основе выбранной Заготовки устройства и Профиля сопряжения и должен позволять в одном последовательном пользовательском процессе:</p>
<ul>
<li>выбрать Пространство/Объект (Space/Asset) размещения;</li>
<li>задать имя;</li>
<li>заполнить поля конкретного экземпляра (instance-specific);</li>
<li>задать профильные параметры подключения;</li>
<li>при необходимости указать серийный номер/исполнение/опции;</li>
<li>выполнить проверку связи, если профиль это поддерживает;</li>
<li>завершить создание Device.</li>
</ul>
<p>Добавление нового SKU в Системную библиотеку (System Library) не должно требовать разработки отдельного мастера (Wizard) во frontend для каждого типа устройства.</p>
<p>Если явно Объект (Asset) не выбран, Device может создается по умолчанию в корневом Объекте - Пространстве.</p>
<h2 id="74-простой-старт-с-готовым-оборудованием">7.4. Простой старт с готовым оборудованием</h2>
<p>Пользователь должен иметь возможность подключить готовое устройство из Системной библиотеки без входа в Конструктор Заготовок устройств (Device Template Builder).</p>
<p>После выбора готового SKU система должна запросить только данные конкретного экземпляра и параметры подключения, необходимые выбранному профилю.</p>
<p>Базовый пользовательский сценарий должен обеспечивать быстрое получение текущих данных с устройств и переход к визуализации без предварительного изучения пользователем внутренней модели RatioT.Cloud.</p>
<h2 id="75-массовое-создание">7.5. Массовое создание</h2>
<p>Система должна поддерживать массовое создание/настройку однотипных Devices на основе Заготовки.</p>
<p>Должен быть предусмотрен массовый ввод данных конкретных экземпляров (instance-specific) в документированном формате, как минимум через CSV. Конкретный UX массовой операции определяется ТЗ.</p>
<p>Массовое создание не должно обходить серверную валидацию (server-side validation), тарифные ограничения (entitlement) и RBAC.</p>
<h2 id="76-импорт-и-экспорт-заготовок">7.6. Импорт и экспорт Заготовок</h2>
<p>Для Заготовок устройств обязательны документированные форматы:</p>
<ul>
<li>JSON — основной машинно-ориентированный формат полного импорта/экспорта;</li>
<li>CSV — формат для табличных/массовых операций там, где структура допускает однозначное представление.</li>
</ul>
<p>Отдельный XML-формат в первой версии не требуется.</p>
<p>Импорт должен проверять корректность структуры, версии и зависимостей и не создавать частично применённую Заготовку при критической ошибке.</p>
<h2 id="77-изменение-профиля-сопряжения">7.7. Изменение Профиля сопряжения</h2>
<p>Если смысловая модель Device сохраняется, допускается замена Профиля сопряжения с повторным заданием сопоставления (mapping)/настроек подключения.</p>
<p>Для библиотечной Заготовки такая смена оформляется новой неизменяемой версией. Для конкретного Device смена профиля не должна разрушать semantic ID параметров/команд, если соответствие остаётся совместимым.</p>
<p>Например если один и тот же прибор может одинаково подключаться по mqtt и через шлюз по ModbusRTU то смена приофиля подключения должна быть возможна.</p>
<h2 id="78-внутреннее-хранилище-переменных-и-событий-пространства--internal-space-store">7.8. Внутреннее хранилище переменных и событий Пространства / Internal Space Store</h2>
<p>Система должна иметь системный Профиль сопряжения <code>Internal`` ``Space`` ``Store</code>, не использующий внешний транспорт.</p>
<p>Параметры виртуального устройства Virtual Device с таким профилем сопряжения хранятся постоянно в Пространстве и переживают перезапуск backend (restart).</p>
<p>При создании нового Пространства автоматически создаётся видимый пользователю виртуальное устройство «Переменные пространства» с некоторым набором параметров базовых типов. Точный стартовый набор определяется на этапе ТЗ. Архивирование этих параметров по умолчанию выключено.</p>
<p>Параметры Internal Space Store должны поддерживать как минимум:</p>
<ul>
<li>начальное значение/значение по умолчанию (initial/default value);</li>
<li>тип данных;</li>
<li>признак «только чтение» (read-only);</li>
<li>обычный доступ через Дашборд, API, Alarm и Automation;</li>
<li>включаемое при необходимости архивирование.</li>
</ul>
<h2 id="79-вычисляемые-параметры">7.9. Вычисляемые параметры</h2>
<p>Отдельный тип «вычисляемый параметр» и отдельный движок формул (formula engine) не создаются, но этот функционал реализуется механизмом: - Вычисляемое значение формируется Automation-сценарием и записывается в параметр Virtual Device. - После записи такой параметр является обычным параметром RatioT.Cloud и может использоваться Дашбордом, Archive, Event/Alarm, API и другими Automation без специальных связок.</p>
<h2 id="710-диагностический-просмотр-device">7.10. Диагностический просмотр Device</h2>
<p>До создания Дашборда для каждого Device должен быть доступен стандартный диагностический экран текущих параметров, содержащий как минимум:</p>
<ul>
<li>отображаемое имя (display name) и семантический ID (semantic ID);</li>
<li>текущее значение;</li>
<li>единица измерения (engineering unit);</li>
<li>качество/статус (quality/status);</li>
<li>временная метка (timestamp);</li>
<li>при необходимости исходное значение (raw value);</li>
<li>для параметров, доступных для записи (writable) — штатную запись с обязательной backend-проверкой RBAC.</li>
</ul>
<h1 id="8-профили-сопряжения">8. Профили сопряжения</h1>
<h2 id="81-общая-модель">8.1. Общая модель</h2>
<p>Профиль сопряжения / Coupling Profile является системным расширяемым механизмом связи Экземпляра устройства (Device) с физическим оборудованием либо внутренним источником/хранилищем данных RatioT.Cloud.</p>
<p>Профили сопряжения разрабатываются разработчиками Платформы. Пользователь выбирает доступный Профиль сопряжения и задаёт предусмотренные им настройки, но не программирует транспорт или стек протоколов (protocol stack).</p>
<p>Профиль сопряжения должен скрывать специфику конкретного протокола или источника данных и обеспечивать преобразование обмена с ним в единую смысловую модель Параметров и Команд Устройства, определённую в разделе 5. Конкретные возможности и настройки отдельных Профилей сопряжения определяются следующими подразделами.</p>
<h2 id="82-универсальный-профиль-сопряжения-modbus-rtu">8.2. Универсальный профиль сопряжения Modbus RTU</h2>
<p>Первая версия должна включать универсальный профиль Modbus RTU, переиспользуемый различными SKU.</p>
<p>Обязательный минимум:</p>
<ul>
<li>функции <code>01</code>, <code>02</code>, <code>03</code>, <code>04</code>, <code>05</code>, <code>06</code>, <code>15</code>, <code>16</code>;</li>
<li>Slave ID;</li>
<li>настройки serial-интерфейса (serial settings), необходимые для подключения;</li>
<li>поддерживаемые типы данных;</li>
<li><code>Big-endian</code> / <code>Little-endian</code>;</li>
<li><code>word-swap</code>;</li>
<li><code>byte-swap</code>;</li>
<li>масштабирование/коэффициенты преобразования (scaling);</li>
<li>преобразование Raw→Engineering value;</li>
<li>разные группы/циклы опроса (polling groups/cycles) для параметров одного Device;</li>
<li>чтение и запись согласно карте конкретной Заготовки.</li>
</ul>
<p>Конкретная карта регистров/катушек и семантика SKU должны задаваться Заготовкой устройства, а не быть зашиты в профиль.</p>
<h2 id="83-универсальный-профиль-сопряжения-modbus-tcp">8.3. Универсальный профиль сопряжения Modbus TCP</h2>
<p>Первая версия должна включать универсальный профиль Modbus TCP, использующий ту же модель Заготовки и карт параметров, что Modbus RTU, с профильными настройками (profile-specific) сетевого соединения.</p>
<p>Профиль должен поддерживать те же обязательные функции Modbus, типы, ordering, scaling и группы опроса (polling groups), что и Modbus RTU, если соответствующая операция применима к TCP-варианту.</p>
<h2 id="84-универсальный-профиль-сопряжения-mqtt">8.4. Универсальный профиль сопряжения MQTT</h2>
<p>В первую версию входит MQTT-профиль стороннего оборудования только для конкретного устройства/протокола (device/protocol), указанного владельцем продукта в разделе 2.2.</p>
<p>Объём профиля (scope) определяется документацией выбранного устройства и должен включать только согласованные:</p>
<ul>
<li>топики (topics);</li>
<li>сообщения телеметрии (telemetry messages);</li>
<li>команды/поток записи (commands/write flow);</li>
<li>идентификация устройства (device identification);</li>
<li>подтверждения/ошибки (acknowledgements/errors);</li>
<li>authentication/TLS;</li>
<li>формат/схема сообщений (message format/schema).</li>
</ul>
<p>Абстрактное требование «поддержать любой MQTT» не предъявляется, поскольку объективно невозможно.</p>
<p>Поддержка Protobuf обязательна только при её наличии в протоколе выбранного устройства. Иначе первая версия не обязана реализовывать Protobuf только ради общей возможности.</p>
<p><strong>ВАЖНО:</strong> &gt;Служебный MQTT-протокол Шлюз↔︎Cloud (Gateway↔︎Cloud) не является пользовательским Профилем сопряжения и в каталоге профилей Device не отображается.</p>
<h2 id="85-opc-ua-client">8.5. OPC UA Client</h2>
<p>Первая версия должна включать OPC UA Client с объёмом Data Access (scope) как минимум:</p>
<ul>
<li>просмотр адресного пространства (browse/address space);</li>
<li>чтение;</li>
<li>запись узлов, доступных для записи (writable nodes);</li>
<li>подписки/отслеживаемые элементы (subscriptions/monitored items);</li>
<li>согласованные типы данных;</li>
<li>временные метки (timestamps);</li>
<li>качество/статус (quality/status);</li>
<li>переподключение/восстановление (reconnect/recovery);</li>
<li>режимы безопасности (security modes), согласованные на этапе ТЗ.</li>
</ul>
<p>Не требуется в первой версии:</p>
<ul>
<li>OPC UA Methods;</li>
<li>Historical Access;</li>
<li>Alarms &amp; Conditions.</li>
</ul>
<p>Архив (Archive) и Аварии (Alarm) RatioT.Cloud остаются собственными подсистемами платформы.</p>
<h2 id="86-opc-ua-server">8.6. OPC UA Server</h2>
<p>RatioT.Cloud должна предоставлять данные разрешённых Devices внешним OPC UA-клиентам через OPC UA Server.</p>
<p>Server должен обеспечивать Data Access в границах, согласованных на этапе ТЗ, включая чтение, запись разрешённых узлов, доступных для записи (writable nodes), временные метки (timestamps) и качество/статус (quality/status) с обязательным применением прав доступа backend.</p>
<h2 id="87-испытания-opc-ua">8.7. Испытания OPC UA</h2>
<p>OPC UA Client RatioT.Cloud должен испытываться на независимом программном OPC UA Server, а OPC UA Server RatioT.Cloud — на независимом программном OPC UA Client. Допустимы open62541, UaExpert или эквивалентные реализации.</p>
<p>Проверка только связкой «собственный Client ↔︎ собственный Server» недостаточна.</p>
<p>Эталонные программные стенды (software stands) и автоматизируемая часть проверок должны быть включены в backend regression suite.</p>
<h2 id="88-внутреннее-хранилище-пространства--internal-space-store">8.8. Внутреннее хранилище Пространства / Internal Space Store</h2>
<p><code>Internal`` ``Space`` ``Stor``e</code> является штатным Профилем сопряжения без внешнего транспорта и используется для промежуточного хранения постоянных внутренних параметров Пространства, в том числе для результатов вычислений Automation. Предоставляет по сути решение по организации переменных и констант Пространства.</p>
<p>Он должен соблюдать тот же канонический контракт параметров (parameter contract), что и внешние профили (profiles).</p>
<h2 id="89-расширяемость">8.9. Расширяемость</h2>
<p>Архитектура Профилей сопряжения должна позволять добавлять новые протоколы/адаптеры (protocols/adapters) без изменения базовой модели Пространство / Объект / Device / Параметр и без переноса протокольной логики в Дашборд или Automation.</p>
<h1 id="9-прототип-шлюза-gateway-и-внутренний-протокол">9. Прототип Шлюза (Gateway) и внутренний протокол</h1>
<h2 id="91-назначение-программного-прототипа-шлюза-cloud-gateway-agent">9.1. Назначение Программного прототипа Шлюза (Cloud Gateway Agent)</h2>
<p>В первой очереди подрядчик реализует программный агент Шлюза (Cloud Gateway Agent) как проверочный прототип (proof-of-concept) для стандартного ПК.</p>
<p>Цель Программного прототипа Шлюза — подтвердить архитектурную возможность безопасного подключения локального Modbus RTU-оборудования к RatioT.Cloud через управляемый из Cloud агент.</p>
<p>Программный прототип Шлюза не является заданием на разработку серийного аппаратного Шлюза (Gateway), а используется при испытаниях для подтверждения работоспособности принятых архитектурных решений в части взаимодействия Шлюза с RatioT.Cloud, включая протоколы обмена и модель данных.</p>
<h2 id="92-обязательный-функционал-программного-прототипа-шлюза">9.2. Обязательный функционал Программного прототипа Шлюза</h2>
<p>В составе Программного прототипа Шлюза программный агент Шлюза (Cloud Gateway Agent) должен обеспечивать:</p>
<ul>
<li>работу в режиме Modbus RTU Master через последовательный интерфейс;</li>
<li>обслуживание одного Экземпляра устройства (Device) в рамках Программного прототипа Шлюза; при этом архитектура агента, внутренний протокол и модель конфигурации не должны препятствовать последующему расширению до нескольких Экземпляров устройств;</li>
<li>соединение с RatioT.Cloud через внутренний MQTT-протокол;</li>
<li>получение эксплуатационной конфигурации из RatioT.Cloud;</li>
<li>постоянное локальное хранение последней валидной применённой конфигурации;</li>
<li>периодическую проверку наличия новой версии конфигурации;</li>
<li>проверку и атомарное применение новой валидной конфигурации;</li>
<li>сбор и передачу телеметрии в RatioT.Cloud;</li>
<li>получение управляющих команд из RatioT.Cloud;</li>
<li>выполнение соответствующих операций Modbus RTU;</li>
<li>возврат результата выполнения, ошибки или тайм-аута (timeout) с идентификатором корреляции (correlation ID);</li>
<li>восстановление соединения после временной потери связи с RatioT.Cloud.</li>
</ul>
<h2 id="93-начальная-конфигурация-bootstrap">9.3. Начальная конфигурация (Bootstrap)</h2>
<p>Для первоначального запуска программного агента Шлюза (Cloud Gateway Agent) допускается минимальная локальная начальная конфигурация (bootstrap configuration), содержащая только данные, необходимые для установления связи с RatioT.Cloud, например:</p>
<ul>
<li>адрес MQTT-брокера / RatioT.Cloud;</li>
<li>идентификатор Шлюза (Gateway ID);</li>
<li>учётные данные (credentials);</li>
<li>минимальные настройки TLS и сети.</li>
</ul>
<p>Настройки Modbus RTU, последовательного интерфейса, опроса, сопоставления Параметров и Команд и иная эксплуатационная конфигурация Программного прототипа Шлюза должны управляться из RatioT.Cloud и не должны требовать постоянного ручного ведения в локальной конфигурации программного агента Шлюза.</p>
<h2 id="94-внутренний-mqtt-протокол-шлюзcloud-gatewaycloud">9.4. Внутренний MQTT-протокол Шлюз↔︎Cloud (Gateway↔︎Cloud)</h2>
<p>Внутренний протокол является служебным transport платформы и не отображается пользователю как обычный Профиль сопряжения Устройства.</p>
<p>Базовые требования:</p>
<ul>
<li>MQTT over TLS;</li>
<li>человекочитаемый формат первой версии, предпочтительно JSON;</li>
<li>версионирование протокола и схемы сообщений;</li>
<li>расширяемость;</li>
<li>идентификаторы Шлюза (Gateway), Device и Parameter;</li>
<li>временная метка источника значения переменной (source timestamp);</li>
<li>качество/статус (quality/status);</li>
<li>сообщения телеметрии (telemetry messages);</li>
<li>команды;</li>
<li>результаты выполнения команд/ошибки выполнения;</li>
<li>correlation ID (уникальный идентификатор конкретной операции, позволяющий связать отправленную из Cloud команду с ответом Шлюза);</li>
<li>проверку текущей версии эксплуатационной конфигурации Шлюза, получение новой версии при её наличии и подтверждение результата её применения;</li>
</ul>
<p>Документация на протокол должна входить в комплект поставки документации.</p>
<h2 id="95-аутентификация-authentication-и-acl">9.5. Аутентификация (Authentication) и ACL</h2>
<p>Каждый Шлюз (Gateway) должен иметь индивидуальные учётные данные (credentials).</p>
<p>Использование общей учётной записи для всех Шлюзов (Gateway) запрещается.</p>
<p>Доступ Шлюза (Gateway) к топикам MQTT (topics) должен ограничиваться ACL брокера.</p>
<p>Предпочтительно использовать штатные возможности стандартного брокера (broker), например Dynamic Security/ACL Eclipse Mosquitto или эквивалент, вместо разработки собственной подсистемы аутентификации (auth subsystem).</p>
<p>mTLS допускается как развитие или как решение, выбранное на этапе ТЗ, но не является обязательным первым механизмом при наличии достаточного MQTT/TLS authentication/ACL.</p>
<h2 id="96-локальная-рабочая-конфигурация">9.6. Локальная рабочая конфигурация</h2>
<p>Последняя применённая эксплуатационная конфигурация должна храниться локально постоянно и позволять Шлюзу (Gateway) продолжить предусмотренный режим работы после перезапуска (restart) без обязательного немедленного повторного получения конфигурации из Cloud.</p>
<p>Обновление конфигурации должно применяться только после её успешного получения и валидации; неудачное обновление не должно разрушать последнюю рабочую конфигурацию.</p>
<h2 id="97-границы-программного-прототипа-шлюза">9.7. Границы Программного прототипа Шлюза</h2>
<p>Если разделом 2.3 не принято иное решение, в объём разработки Программного прототипа Шлюза не входят:</p>
<ul>
<li>локальное накопление телеметрии при потере связи с последующей передачей в RatioT.Cloud (Store-and-Forward);</li>
<li>автономное локальное выполнение Автоматизации (Automation);</li>
<li>встраиваемый программный агент для ПЛК/HMI;</li>
<li>разработка серийного аппаратного Шлюза (Gateway);</li>
<li>поддержка CAN/CANopen/J1939;</li>
<li>производственный процесс регистрации и привязки серийных Шлюзов к RatioT.Cloud (provisioning/factory workflow);</li>
<li>поддержка жизненного цикла серийно выпускаемых Шлюзов.</li>
</ul>
<p>Архитектура программного агента Шлюза и внутреннего протокола взаимодействия с RatioT.Cloud не должна препятствовать последующему добавлению этих возможностей.</p>
<h1 id="10-сбор-и-хранение-телеметрии">10. Сбор и хранение телеметрии</h1>
<h2 id="101-единая-модель-данных">10.1. Единая модель данных</h2>
<p>Телеметрия от разных Профилей сопряжения должна приводиться к единому каноническому контракту Параметра RatioT.Cloud.</p>
<p>Для каждого текущего значения Параметра должны быть доступны как минимум:</p>
<ul>
<li>нормализованное значение (engineering value);</li>
<li>тип данных;</li>
<li>временная метка источника (source timestamp);</li>
<li>качество/статус (quality/status);</li>
<li>при наличии — исходное значение до преобразования (raw value), используемое для диагностики.</li>
</ul>
<p>При необходимости для диагностики отдельно хранится серверная/приёмная временная метка (server/receive timestamp).</p>
<p>Нормализованное качество (quality) верхнего уровня должно различать как минимум:</p>
<ul>
<li><code>Good</code>;</li>
<li><code>Uncertain</code>;</li>
<li><code>Bad</code>.</li>
</ul>
<p>При этом должна сохраняться доступная более детальная диагностическая информация, полученная от конкретного Профиля сопряжения или протокола.</p>
<p>Исходное значение (raw value) является диагностическим атрибутом и не обязано поддерживаться Профилями сопряжения, для которых преобразование исходного представления в нормализованное значение не применяется.</p>
<h2 id="102-временная-модель">10.2. Временная модель</h2>
<p>Внутреннее хранение и обмен временными метками (timestamps) выполняются в UTC.</p>
<p>Пользовательское отображение в Дашборде, журналах, трендах, отчётах и расписаниях выполняется в часовом поясе (timezone) соответствующего Пространства.</p>
<p>UTC должен оставаться доступен в API и диагностике, представление в локальной таймзоне - ответственность фронтенда и механизмов формирующих представление данных на бэкенде (например отчеты, оповещения и т.п).</p>
<h2 id="103-режимы-сбора">10.3. Режимы сбора</h2>
<p>Система должна поддерживать, в зависимости от возможностей конкретного Профиля сопряжения:</p>
<ul>
<li>периодический сбор;</li>
<li>разные интервалы сбора для разных параметров одного Device;</li>
<li>обновление по событию/изменению (event/on-change);</li>
<li>зону нечувствительности (deadband).</li>
</ul>
<p>Для периодического сбора должен быть поддержан рабочий диапазон примерно от 1 секунды до нескольких часов. Точный набор допустимых интервалов и профиль нагрузки определяется на этапе ТЗ.</p>
<p>Для Modbus разные интервалы реализуются группами/циклами опроса (polling groups/cycles), а не обязательным единым периодом на весь Device.</p>
<h2 id="104-архивирование">10.4. Архивирование</h2>
<p>Для каждого отдельного параметра система должна поддерживать архивирование с дискретностью до <strong>1 секунды</strong>.</p>
<p>Это требование не означает обязательную одновременную запись всех параметров всех Devices с частотой 1 Hz.</p>
<p>Глубина хранения архива должна ограничиваться тарифом/ограничениями (entitlement) Пространства и настраиваться в пределах доступного лимита.</p>
<p>Безопасное поведение при снижении лимита срока хранения (retention quota) регулируется разделом 19: существующая история не должна автоматически удаляться только из-за смены тарифа до явного приведения настройки Пространства к новому лимиту.</p>
<h2 id="105-агрегаты">10.5. Агрегаты</h2>
<p>Исторические данные должны поддерживать как минимум агрегаты:</p>
<ul>
<li><code>Avg</code>;</li>
<li><code>Min</code>;</li>
<li><code>Max</code>;</li>
<li><code>Last</code>.</li>
</ul>
<p>Агрегаты должны быть доступны по типовым временным интервалам. Конкретный способ предрасчёта, хранения и грануляции выбирает подрядчик с приоритетным использованием штатных механизмов AggreGate и выбранной СУБД.</p>
<h2 id="106-хранение-и-сжатие">10.6. Хранение и сжатие</h2>
<p>Отдельный собственный compression engine RatioT.Cloud не требуется.</p>
<p>Эффективное хранение и сжатие исторических данных должны обеспечиваться штатными возможностями Tibbo AggreGate и/или выбранного хранилища данных (data storage).</p>
<p>Выбранное решение должно быть совместимо с HA, backup/restore, расчётом ресурсов (sizing) и нагрузочными требованиями настоящего ФТТ.</p>
<h2 id="107-целевая-ёмкость-пространства">10.7. Целевая ёмкость Пространства</h2>
<p>Архитектура должна поддерживать не менее <strong>5000 Parameters на одно Пространство</strong> как минимальную целевую ёмкость модели и обработки.</p>
<p>Общие целевые NFR (target NFR) для 50 000+ Devices и 500 одновременных пользователей UI (simultaneous UI users) приведены в разделе 24 и не означают обязательное одновременное сочетание всех максимальных значений в одном экстремальном нагрузочном тесте (extreme load test).</p>
<h2 id="108-использование-архива">10.8. Использование архива</h2>
<p>Архив должен быть доступен:</p>
<ul>
<li>трендам Дашборда;</li>
<li>отчётам;</li>
<li>пользовательскому экспорту телеметрии;</li>
<li>диагностическим и эксплуатационным функциям, предусмотренным ФТТ.</li>
</ul>
<p>Automation первой версии работает только с текущими значениями Параметров и не должна предоставлять пользователю произвольные запросы к историческим данным Архива.</p>
<p>Если для сценария требуется сохраняемое промежуточное или вычисляемое значение, оно должно записываться в обычный Параметр Устройства, например с Профилем сопряжения Internal Space Store, и далее использоваться Automation как текущее значение.</p>
<h2 id="109-экспорт-телеметрии">10.9. Экспорт телеметрии</h2>
<p>Пользователь должен иметь возможность выбрать параметры и период и выгрузить телеметрию.</p>
<p>Минимально:</p>
<ul>
<li>CSV — прямой экспорт данных и заголовков без Jasper template;</li>
<li>XLSX и PDF — через соответствующие JasperReports templates/отчёты.</li>
</ul>
<p>Для больших объёмов допускается асинхронная подготовка файла с последующим получением готового результата.</p>
<p>Отдельный proprietary binary/archive dump RatioT.Cloud для пользовательской телеметрии не требуется.</p>
<h1 id="11-события-аварии-и-уведомления-events-alarms-notifications">11. События, аварии и уведомления (Events, Alarms, Notifications)</h1>
<h2 id="111-событие--event">11.1. Событие / Event</h2>
<p>RatioT.Cloud должна содержать общесистемную подсистему событий, не зависящую от конкретного протокола подключения оборудования.</p>
<p><code>Событие / ``Event</code> является неизменяемым зафиксированным фактом, который может формироваться Устройством, Параметром, Шлюзом , Пространством, ПОльзователем, Системой , Automation и другими сущностями платформы.</p>
<p>Журнал событий (Event Journal) должен строиться по append-only принципу: возникновение, изменение состояния, снятие, квитирование и иные существенные переходы фиксируются новыми связанными записями, а не перезаписью предыдущей истории.</p>
<p>Допускается хранение производного снимка (snapshot) текущего состояния (например сразу с учетом состояний типа подавлено или квитировано) для ускорения работы, если он полностью восстанавливается из журнала.</p>
<h2 id="112-авария--alarm">11.2. Авария / Alarm</h2>
<p><code>Авария / ``Alarm</code> является Событием (Event) с дополнительной аварийной семантикой и жизненным циклом.</p>
<p>Минимально должны поддерживаться состояния/переходы:</p>
<ul>
<li><code>RAISED</code>;</li>
<li><code>CLEARED</code>;</li>
<li><code>ACKNOWLEDGED</code>.</li>
</ul>
<p>Физическое состояние аварийного условия и операторское квитирование должны учитываться независимо: Авария (Alarm) может быть уже снята по технологическому условию, но оставаться неквитированной.</p>
<p>Для Правила аварии (Alarm Rule) должен поддерживаться признак <code>Acknowledgement`` ``required</code>. Если он установлен, снятие физического условия не завершает операторский цикл до ACK уполномоченным пользователем.</p>
<p>Расширенные состояния вроде ручного закрытия/подавления (manual close/suppress) не являются обязательными для первой версии, но модель журнала не должна препятствовать их добавлению позднее.</p>
<h2 id="113-уровень-важности--severity">11.3. Уровень важности / Severity</h2>
<p>Первая версия должна поддерживать три базовых уровня:</p>
<ul>
<li><code>Информационное</code>;</li>
<li><code>Предупреждение</code>;</li>
<li><code>Авария</code>.</li>
</ul>
<p>Модель должна допускать последующее расширение набора уровней важности (severity) без изменения базовой архитектуры Событий/Аварий (Event/Alarm).</p>
<h2 id="114-правила-аварий--alarm-rules">11.4. Правила аварий / Alarm Rules</h2>
<p>Правила аварий (Alarm Rules) должны использовать единый движок с Automation, но иметь отдельный специализированный пользовательский UX.</p>
<p>Правило аварии (Alarm Rule) должно поддерживать как минимум:</p>
<ul>
<li>пороговые условия, включая типовые HH/H/L/LL;</li>
<li>дискретные булевы условия;</li>
<li>TON (задержка включения);</li>
<li>TOFF (задержка отключения);</li>
<li>гистерезис/зону нечувствительности (hysteresis/deadband);</li>
<li>подавление дребезга/частых переключений (debounce/anti-flapping);</li>
<li>защиту от потока аварий (alarm flood);</li>
<li>уровень важности (severity);</li>
<li>признак обязательного ACK;</li>
<li>формирование событий жизненного цикла (lifecycle) при возникновении и снятии условия.</li>
</ul>
<p>Типовые Правила аварий (Alarm Rules) могут входить в Заготовку устройства с порогами по умолчанию (default thresholds) и другими настройками. После создания Device они должны становиться редактируемыми правилами конкретного экземпляра.</p>
<p>Обновление Заготовки устройства не должно молча перезаписывать локальные пользовательские переопределения (overrides) Правил аварий (Alarm Rules) существующего Устройства.</p>
<p>Сложные правила, использующие несколько Устройств или иные сущности Пространства, реализуются через общий движок Automation, а не отдельный специальный механизм аварий.</p>
<h2 id="115-ack-и-права-доступа">11.5. ACK и права доступа</h2>
<p>Квитирование Аварии (Alarm) должно выполняться отдельным атомарным разрешением <code>AcknowledgeAlarm</code>.</p>
<p>Оно не должно быть жёстко связано с правом <code>Control</code> на оборудование. Стандартные пресеты могут выдавать эти права совместно, но модель должна допускать раздельное назначение.</p>
<p>Все операции ACK должны журналироваться с идентификацией пользователя, времени и Аварии (Alarm).</p>
<h2 id="116-маршрутизация-уведомлений">11.6. Маршрутизация уведомлений</h2>
<p>Жизненный цикл Аварии (Alarm lifecycle), маршрутизация и фактическая доставка уведомлений должны быть разделены архитектурно.</p>
<p>Правило аварии (Alarm Rule) формирует Событие жизненного цикла (lifecycle Event). Реакции на <code>RAISED</code>, <code>CLEARED</code>, отсутствие ACK и другие события задаются отдельным механизмом маршрутизации/действий (routing/actions).</p>
<p>Получатели должны задаваться через Группы пользователей Пространства. Отдельную параллельную сущность «группа уведомлений» вводить не требуется.</p>
<p>Для каналов доставки, поддерживающих общих адресатов, могут дополнительно настраиваться адресаты самого канала, например групповой чат Telegram. Такие адресаты не являются пользователями Пространства и не требуют создания отдельной пользовательской группы.</p>
<p>Связь правил с получателями должна быть доступна как минимум:</p>
<ul>
<li>из настроек конкретного Правила аварии (Alarm Rule);</li>
<li>из общей матрицы маршрутизации Пространства.</li>
</ul>
<p>Подсистема уведомлений должна поддерживать дедупликацию, задержку/подавление (cooldown/suppression) и настраиваемую эскалацию, чтобы исключать избыточную повторную доставку при частых переключениях/потоке событий (flapping/flood).</p>
<h2 id="117-каналы-доставки">11.7. Каналы доставки</h2>
<p>В первую версию входят:</p>
<ul>
<li>Web/in-app - “Центр уведомлений” (Notification Center) в веб- интерфейсе;</li>
<li>Web Push;</li>
<li>E-mail;</li>
<li>Telegram;</li>
<li>SMS.</li>
</ul>
<p>Telegram должен поддерживать как персональную доставку, так и доставку (delivery) в групповые чаты Telegram (group chats)/диспетчерские группы.</p>
<p>MAX в первую версию не входит. Архитектура каналов должна позволять позднее добавить MAX или иной адаптер мессенджера (messenger adapter) без изменения логики Событий/Аварий (Event/Alarm) и маршрутизации (routing).</p>
<p>Web/in-app, Web Push, E-mail и Telegram являются базовыми каналами и не должны включаться/выключаться тарифом. SMS является отдельно лимитируемым расходуемым ресурсом тарифа.</p>
<h2 id="118-пользовательские-настройки-доставки">11.8. Пользовательские настройки доставки</h2>
<p>После маршрутизации на группы система определяет конкретных пользователей и применяет их персональные настройки доставки.</p>
<p>Каждый пользователь должен иметь личную матрицу вида <code>тип сообщения × канал</code> и возможность отключить внешние каналы доставки.</p>
<p>Персональная матрица доставки пользователя не применяется к общим адресатам канала, например групповым чатам Telegram.</p>
<p>Пространство не должно жёстко навязывать конкретный внешний канал отдельному пользователю.</p>
<p><code>Push</code> в пользовательской матрице является абстрактным каналом. Один пользователь может иметь несколько Push-точек доставки (endpoints); конкретная транспортная технология (transport technology) не фиксируется данным ФТТ.</p>
<h2 id="119-центр-уведомлений--notification-center">11.9. Центр уведомлений / Notification Center</h2>
<p>Web/in-app должен включать постоянный Центр уведомлений (Notification Center), а не только временное всплывающее сообщение (transient popup).</p>
<p>Для пользовательского сообщения достаточно состояний:</p>
<ul>
<li>прочитано;</li>
<li>непрочитано.</li>
</ul>
<p>Статус <code>прочитано</code> не означает ACK связанной Аварии (Alarm).</p>
<p>Если Уведомление (Notification) связано с одной или несколькими неквитированными Авариями (Alarm), интерфейс должен позволять выполнить обычный ACK над связанными Авариями при наличии соответствующего разрешения.</p>
<p>Отдельная сущность «квитирование уведомления» не требуется.</p>
<p>Срок хранения (retention) Центра уведомлений (Notification Center) и срок хранения Журнала событий/аварий (Event/Alarm Journal) должны настраиваться независимо. Удаление пользовательского сообщения не должно удалять факт Аварии (Alarm) из эксплуатационного журнала.</p>
<h2 id="1110-журнал-доставки--delivery-log-и-повторные-попытки-retry">11.10. Журнал доставки / Delivery Log и повторные попытки (retry)</h2>
<p>Каждая попытка доставки должна фиксироваться отдельной записью Журнала доставки (Delivery Log) как минимум со следующими данными:</p>
<ul>
<li>уведомление/сообщение (notification/message);</li>
<li>пользователь/адресат;</li>
<li>канал;</li>
<li>время;</li>
<li>статус;</li>
<li>техническая диагностика ошибки.</li>
</ul>
<p>Минимальные статусы:</p>
<ul>
<li><code>QUEUED</code>;</li>
<li><code>SENT</code>;</li>
<li><code>DELIVERED</code>, если транспорт подтверждает доставку;</li>
<li><code>FAILED</code>.</li>
</ul>
<p>Количество повторных попыток (retry) и интервалы повторов должны настраиваться по каналам.</p>
<p>После исчерпания повторов доставка фиксируется как окончательно неуспешная.</p>
<p>При достижении критерия отказа самого канала платформа должна формировать системное Событие/Аварию (Event/Alarm). Такая Авария (Alarm) не должна создавать рекурсивный бесконечный цикл попыток через тот же неисправный канал.</p>
<p>Автоматическое резервное переключение (fallback) между различными каналами в первой версии не обязательно.</p>
<h2 id="1111-срок-хранения--retention">11.11. Срок хранения / Retention</h2>
<p>Глубина хранения Журнала событий/аварий (Event/Alarm Journal) задаётся в Пространстве и ограничивается тарифными ограничениями (entitlement) Владельца Пространства.</p>
<p>Снижение срока хранения (retention), которое приведёт к удалению данных, должно сопровождаться явным предупреждением о необратимости и рекомендацией предварительного экспорта.</p>
<p>Правила безопасного поведения при снижении тарифа (tariff downgrade) приведены в разделе 19.</p>
<h2 id="1112-разделение-журналов">11.12. Разделение журналов</h2>
<p>Журнал событий/аварий (Event/Alarm Journal), Центр уведомлений (Notification Center), Журнал доставки (Delivery Log) и Журнал аудита безопасности (Security Audit) являются разными журналами с разной предметной семантикой и сроком хранения (retention).</p>
<p>Они не должны подменять друг друга.</p>
<h1 id="12-автоматизация--automation">12. Автоматизация / Automation</h1>
<h2 id="121-назначение">12.1. Назначение</h2>
<p>RatioT.Cloud должна содержать лёгкую SCADA-подобную No-Code подсистему Automation для пользовательских сценариев «Событие–Условие–Действие» (Event–Condition–Action), расписаний и последовательностей действий.</p>
<p>Automation не является SoftPLC, системой жёсткого реального времени (hard real-time) или долговременным движком рабочих процессов (durable workflow engine).</p>
<p>Правила аварий (Alarm Rules) и Правила Automation (Automation Rules) должны использовать единое ядро движка, но иметь разные специализированные пользовательские интерфейсы.</p>
<h2 id="122-среда-выполнения--runtime">12.2. Среда выполнения / runtime</h2>
<p>Подсистема Automation должна иметь общую интерпретируемую среду выполнения (runtime).</p>
<p>Логика сценария должна иметь исполняемое текстовое представление на языке общего назначения либо специализированном сценарном языке, сопоставимом по возможностям с Lua, JavaScript, Python, Groovy или аналогичным подходом.</p>
<p>Конкретный язык данным ФТТ не фиксируется.</p>
<p>No-Code представление является пользовательским источником истины (source of truth). Сгенерированный текст не редактируется пользователем и может быть доступен только для чтения (read-only) для диагностики разработчиком/поддержкой.</p>
<p>Реализация Automation как набора несвязанных жёстко заданных условий и действий без общей среды выполнения (runtime) не допускается.</p>
<h2 id="123-no-code-редактор">12.3. No-Code редактор</h2>
<p>Первый редактор не обязан быть Node-RED/n8n-подобным потоковым полотном (Flow Canvas). Допускается редактор правил (Rule Editor) или иной простой визуальный интерфейс поверх той же модели среды выполнения (runtime).</p>
<p>Архитектура должна позволять позднее заменить или дополнить редактор более развитым блочным/потоковым UI (block/flow) без замены исполнительного механизма.</p>
<p>Минимальные конструкции первого редактора:</p>
<ul>
<li>сравнения <code>=</code>, <code>!=</code>, <code>&gt;</code>, <code>&lt;</code>, <code>&gt;=</code>, <code>&lt;=</code>;</li>
<li>вложенные <code>AND / OR / NOT</code>;</li>
<li>арифметика;</li>
<li>базовые строковые операции;</li>
<li>текущая дата/время и простые операции с ними;</li>
<li>преобразования типов;</li>
<li>безопасные стандартные математические функции;</li>
<li><code>IF / THEN / ELSE</code> с вложенностью;</li>
<li>последовательность действий;</li>
<li>локальные переменные;</li>
<li><code>WAIT</code> — приостановка текущего выполнения сценария на заданное время с последующим продолжением;</li>
<li><code>START</code> — асинхронный запуск другого сценария без ожидания его завершения;</li>
<li><code>CALL</code> — запуск другого сценария с ожиданием его завершения и возможностью получить возвращаемое значение;</li>
<li><code>RETURN</code> — завершение текущего сценария с возвратом значения вызвавшему его сценарию.</li>
<li>чтение текущих значений Device;</li>
<li>запись параметров, доступных для записи (writable parameters), и вызов команд Device;</li>
<li>создание События (Event) или Аварии (Alarm) через общую подсистему Событий/Аварий.</li>
</ul>
<p>Циклы могут поддерживаться средой выполнения (runtime) архитектурно, но не обязаны выводиться пользователю в первом No-Code UI.</p>
<h2 id="124-состояние-и-переменные">12.4. Состояние и переменные</h2>
<p><strong>Локальные переменные</strong> принадлежат одному экземпляру выполнения (execution instance) и не являются долговременным состоянием.</p>
<p><strong>Долговременное пользовательское состояние</strong>, уставки, вычисляемые значения и иные сохраняемые переменные по задумке системы должны храниться в Параметрах (Parameters) виртуальных Устройств с Профилем сопряжения <code>Internal`` ``Space`` ``Store</code>, в том числе в автоматически создаваемом Device «Переменные пространства».</p>
<p><strong>Постоянные</strong> (persistent) переменные сценария и отдельная именованная конструкция <code>CONST</code> (named <code>CONST</code>) в первой версии не требуются - реализуются через виртуальное Устройство с Профилем сопряжения <code>Internal`` ``Space`` ``Store</code>.</p>
<p><strong>Вычисляемый параметр</strong> реализуется как обычный Параметр (Parameter) Virtual/Internal Device, значение которого записывает Automation. После записи он без специальной семантики используется Дашбордом, Архивом (Archive), Авариями (Alarm), API и другими Automation.</p>
<h2 id="125-триггеры">12.5. Триггеры</h2>
<p>Один сценарий должен поддерживать несколько независимых триггеров (triggers).</p>
<p>Обязательные типы первой версии:</p>
<ul>
<li>изменение Параметра (Parameter) Device;</li>
<li>событие жизненного цикла События/Аварии (Event/Alarm lifecycle Event);</li>
<li>периодическое расписание;</li>
<li>календарное расписание;</li>
<li>ручной запуск.</li>
</ul>
<p>Для автоматического триггера (trigger) среда выполнения (runtime) создаёт доступный только для чтения (read-only) <code>Контекст срабатывания / Trigger Con``text</code>, содержащий тип, временную метку (timestamp), источник и относящиеся к срабатыванию данные, например ID События/Параметра (Event/Parameter ID), старое/новое значение (old/new value).</p>
<p>Пользовательские входные параметры (input parameters) сценария применяются для ручного запуска, <code>START</code> и <code>CALL</code>, но не заполняются автоматически контекстом триггера (trigger).</p>
<p>Автоматический запуск по триггерам (triggers) должен иметь отдельный переключатель. Его отключение не должно запрещать ручной запуск, <code>START</code> и <code>CALL</code>, а уже работающие экземпляры выполнения (instances) продолжают выполнение.</p>
<p>Каждый триггер (trigger) также должен иметь возможность отдельного включения/отключения.</p>
<h2 id="126-расписания">12.6. Расписания</h2>
<p>Первая версия должна поддерживать:</p>
<ul>
<li>периодический запуск через интервал <code>N</code> (interval), с минимальным рабочим интервалом около 1 секунды;</li>
<li>календарный запуск по времени суток, дням недели и/или конкретным датам.</li>
</ul>
<p>Секундная периодика является приблизительной и не содержит гарантии реального времени (real-time guarantee).</p>
<p>Календарное расписание (Calendar schedule) интерпретируется в часовом поясе (timezone) Пространства; внутренние временные метки (timestamps) хранятся в UTC.</p>
<p>Пропущенные расписания (missed schedules) во время остановки среды выполнения/server не догоняются и не ставятся автоматически в очередь.</p>
<h2 id="127-start-call-и-return">12.7. START, CALL и RETURN</h2>
<p><code>START</code> должен асинхронно запускать другой сценарий без ожидания его завершения.</p>
<p><code>CALL</code> должен запускать сценарий с ожиданием завершения и возвратом одного значения поддерживаемого типа, включая структурированное значение.</p>
<p>Сценарий может иметь именованные входные параметры (input parameters). Для ручного запуска форма ввода должна строиться по их описанию.</p>
<p>Ссылки между сценариями должны храниться по стабильным идентификаторам, независимо от пользовательского имени.</p>
<h2 id="128-ошибки-действий">12.8. Ошибки действий</h2>
<p>По умолчанию ошибка действия прекращает текущий экземпляр выполнения (execution instance).</p>
<p>Для конкретного действия должна быть доступна настройка <code>продолжить при ошибке / ``continue`` ``on`` ``error</code>.</p>
<p>Ошибка фиксируется стандартным техническим журналированием (logging). Ошибки, требующие внимания оператора, могут дополнительно порождать системное Событие/Аварию (Event/Alarm).</p>
<p>Полноценные пользовательские try/catch и сложный отладчик (debugger) в первой версии не требуются.</p>
<h2 id="129-управляющие-операции-и-доступность-канала">12.9. Управляющие операции и доступность канала</h2>
<p>Automation не должна реализовывать отдельную протокольную проверку соединения (connection) Modbus/MQTT перед каждой командой.</p>
<p>Запись Параметра (Parameter) и выполнение команды Device выполняются через тот же единый механизм Device/Profile, что используется другими функциями RatioT.Cloud.</p>
<p>Профиль сопряжения должен учитывать текущее состояние соединения/сессии и возвращать нормализованный результат операции, например:</p>
<ul>
<li>confirmed;</li>
<li>unavailable;</li>
<li>timeout;</li>
<li>failed.</li>
</ul>
<p>Automation ожидает итог операции до тайм-аута (timeout). Тайм-аут по умолчанию (default timeout) задаётся профилем, конкретное действие может его переопределить.</p>
<p>Отдельная последовательность <code>проверка соединения → команда / ``check`` ``connection`` → ``command</code> не требуется, поскольку она дублирует логику Профиля (Profile logic) и создаёт состояние гонки (race condition).</p>
<p>Аудит управляющей операции должен позволять определить, что инициатором являлся конкретный сценарий Automation, целевой Device/операцию, время и результат.</p>
<h2 id="1210-deploy-и-версии">12.10. Deploy и версии</h2>
<p>Редактирование сценария не должно изменять выполнение в продуктивной эксплуатации (production execution) до явной операции <code>Deploy`` / Применить</code>.</p>
<p>После Deploy новая версия атомарно используется для следующих запусков. Уже работающие экземпляры выполнения (instances) продолжают исполнение той версии, с которой были запущены.</p>
<p>Должны храниться:</p>
<ul>
<li>текущая активная развёрнутая версия (active deployed version);</li>
<li>три предыдущие развёрнутые версии (deployed versions).</li>
</ul>
<p>Загрузка предыдущей версии в редактор не делает её активной до нового Deploy.</p>
<p>Отдельный пробный запуск или <strong>отладчик (dry-run/debugger)</strong> неприменённого черновика (draft) в первой версии <strong>не требуется</strong>.</p>
<h2 id="1211-параллельность--concurrency">12.11. Параллельность / Concurrency</h2>
<p>Сценарий должен поддерживать три режима повторного запуска:</p>
<ul>
<li><code>Parallel</code>;</li>
<li><code>Single</code>;</li>
<li><code>Restart</code>.</li>
</ul>
<p>В режиме <code>Restart</code> предыдущий экземпляр выполнения (instance) завершается штатно с отдельным результатом, а не как ошибка.</p>
<p>Автоматическая очередь ожидающих запусков не требуется.</p>
<h2 id="1212-ограничения-исполнения">12.12. Ограничения исполнения</h2>
<p>Для сценария задаётся максимальное фактическое время выполнения (wall-clock time): конечное значение или <code>∞</code>.</p>
<p><code>∞</code> означает отсутствие пользовательского ограничения по длительности, но не отменяет watchdog/защиту ресурсов среды выполнения (resource protection runtime).</p>
<p>Экземпляры выполнения (Execution instances) не сериализуются и не восстанавливаются после перезапуска (restart) Cloud/среды выполнения (runtime).</p>
<p>Среда выполнения (Runtime) не гарантирует порядок почти одновременных триггеров (triggers).</p>
<p>Технологическая последовательность, необходимая пользователю, должна задаваться логикой сценария.</p>
<h2 id="1213-лимит-живых-экземпляров-выполнения-instances">12.13. Лимит живых экземпляров выполнения (instances)</h2>
<p>Тариф определяет максимальное число одновременно живых экземпляров выполнения Automation (instances) на Пространство.</p>
<p>Администратор Пространства может задать меньший внутренний лимит, но не выше тарифного максимума (tariff max).</p>
<p>В лимит входят также экземпляры выполнения (instances) в <code>WAIT</code> и ожидании <code>CALL</code>.</p>
<p>При превышении действующего лимита (effective limit) новый запуск:</p>
<ul>
<li>не создаётся;</li>
<li>не ставится в очередь;</li>
<li>увеличивает счётчик отброшенных/пропущенных триггеров (dropped/skipped triggers);</li>
<li>фиксируется в техническом журнале;</li>
<li>формирует системное Событие/Аварию (Event/Alarm).</li>
</ul>
<p>Движок Аварий/Событий (Alarm/Event Engine) не должен расходовать эту пользовательскую квоту Automation (quota).</p>
<h2 id="1214-монитор-исполнения">12.14. Монитор исполнения</h2>
<p>Пользователь с соответствующим доступом должен видеть минимальный список текущих экземпляров выполнения Automation (instances) как минимум с полями:</p>
<ul>
<li>сценарий (scenario);</li>
<li>время запуска (start time);</li>
<li>источник триггера (trigger source);</li>
<li>длительность (duration);</li>
<li>базовое состояние (basic state: <code>RUNNING</code>, <code>WAITING</code>, ожидание <code>CALL</code> или аналогичное).</li>
</ul>
<p>Должна быть доступна команда остановки экземпляра выполнения (instance).</p>
<p>Пошаговый отладчик (debugger), просмотр локальных переменных (local variables) и UI стека вызовов (stack trace) в первую версию не входят.</p>
<h2 id="1215-техническое-журналирование">12.15. Техническое журналирование</h2>
<p>Среда выполнения Automation (Automation Runtime) использует стандартный механизм технического журналирования (logging) выбранной платформы/языка с уровнями не ниже:</p>
<ul>
<li>DEBUG;</li>
<li>INFO;</li>
<li>WARNING;</li>
<li>ERROR;</li>
<li>CRITICAL.</li>
</ul>
<p>Минимальный уровень по умолчанию (Default minimum level) сценария — <code>INFO</code>.</p>
<p>Детальная трассировка выполнения (execution trace) должна относиться к DEBUG и не создавать постоянный поток INFO-записей при штатной эксплуатации.</p>
<p>Техническое журналирование Automation отделено от Журнала событий (Event Journal), Журнала аудита безопасности (Security Audit) и Журнала доставки уведомлений (Notification Delivery Log).</p>
<h2 id="1216-ограниченная-операционная-поверхность">12.16. Ограниченная “операционная поверхность”</h2>
<p>Среда выполнения Automation (Automation Runtime) может выполнять только явно предусмотренные операции внутри своего Пространства.</p>
<p>В первой версии среда выполнения (runtime) не получает:</p>
<ul>
<li>произвольный HTTP/MQTT/socket-клиент;</li>
<li>произвольный внешний сетевой доступ (network access);</li>
<li>shell/execute;</li>
<li>доступ к файловой системе/ОС (filesystem/OS access);</li>
<li>API администрирования платформы (platform administration API);</li>
<li>операции создания/удаления Пространства, Users, Groups, ACL, Дашборда и иные административные изменения;</li>
<li>прямой произвольный доступ к архивным данным.</li>
</ul>
<p>Внешняя административная автоматизация выполняется через Application API, а не пользовательским Automation Runtime.</p>
<h2 id="1217-владение-сценарием-и-rbac">12.17. Владение сценарием и RBAC</h2>
<p>После Deploy сценарий Automation является объектом Пространства и выполняется независимо от автора.</p>
<p>Удаление автора из Пространства, изменение его групп или удаление его аккаунта не должно автоматически останавливать сценарий в продуктивной эксплуатации (production scenario).</p>
<p>RBAC определяет, кто может просматривать, редактировать, применять (Deploy) и вручную запускать сценарии.</p>
<p>Каждый экземпляр скрипта выполнения Automation должен быть однозначно связан с Пространством, которому принадлежит сценарий, и иметь доступ только к сущностям этого Пространства.</p>
<p>При применении сценария (Deploy) backend должен проверять, что выполняющий Deploy пользователь имеет необходимые права на используемые сценарием Устройства, Параметры и Команды, включая <code>Control</code> для управляющих операций. После успешного Deploy сценарий выполняется как объект Пространства и последующие изменения прав его автора сами по себе не изменяют и не останавливают уже применённый сценарий.</p>
<h2 id="1218-взаимодействие-с-режимом-обслуживания--maintenance-interaction">12.18. Взаимодействие с режимом обслуживания / Maintenance interaction</h2>
<p>В режиме обслуживания (maintenance mode) новые выполнения Automation (executions) не запускаются.</p>
<p>Существующим экземплярам выполнения (instances) по умолчанию должна быть предоставлена возможность штатно завершиться, насколько это допускает процедура обслуживания.</p>
<p>Администратор должен видеть остаточную активность Automation и иметь единую операцию принудительной остановки всех живых экземпляров выполнения (instances) с корректной фиксацией результата и аудита.</p>
<h1 id="13-дашборд-dashboard-и-визуализация">13. Дашборд (Dashboard) и визуализация</h1>
<h2 id="131-роль-дашборда-dashboard">13.1. Роль Дашборда (Dashboard)</h2>
<p>Дашборд является основной пользовательской рабочей областью RatioT.Cloud и представляет собой законченное автоматизированное рабочее место оператора/технолога или информационную панель ситуационного центра, например.</p>
<p>После самостоятельной регистрации пользователя должны автоматически создаваться первое Пространство и первый Дашборд. Стартовый Дашборд должен позволять начать работу без предварительного изучения внутренней архитектуры платформы и подсказывать добавление готового Device/визуализации.</p>
<p>Дашборд принадлежит ровно одному Пространству.</p>
<p>Device существует независимо от Дашборда. Удаление визуального элемента не удаляет Device; один Device может использоваться на нескольких Дашбордах и несколькими визуальными представлениями.</p>
<h2 id="132-навигация">13.2. Навигация</h2>
<p>Основные рабочие области должны быть доступны через единую панель навигации (navbar), включая как минимум:</p>
<ul>
<li>Дашборды (Dashboards);</li>
<li>Библиотеки (Libraries);</li>
<li>События (Events);</li>
<li>Automation;</li>
<li>Пользователи/доступ (Users/Access);</li>
<li>Настройки (Settings);</li>
<li>дополнительные функции, доступные по тарифу (entitlement).</li>
</ul>
<p>Дашборд не обязан соответствовать ветке Объектов (Asset). Один Дашборд может использовать разрешённые данные любых Devices своего Пространства.</p>
<p>Встроенная обязательная иерархическая/drill-down модель Дашборда не требуется. Переходы между Дашбордами создаются обычными ссылками/действиями и могут формировать произвольный граф.</p>
<p>Каждый Дашборд должен иметь стабильный URL.</p>
<h2 id="133-просмотрредактирование-viewedit">13.3. Просмотр/редактирование (View/Edit)</h2>
<p>Эксплуатация и конструирование выполняются на одном Дашборде в двух состояниях:</p>
<ul>
<li>Просмотр (View);</li>
<li>Редактирование (Edit).</li>
</ul>
<p>Режим редактирования (Edit mode) добавляет drag&amp;drop, изменение размера (resize), свойства, привязки и другие средства редактирования, но не должен превращать Дашборд в отдельный несвязанный продуктовый редактор.</p>
<p>Должны поддерживаться сетка/выравнивание (grid/alignment) и возможность блокировки (lock) элементов от случайного перемещения.</p>
<h2 id="134-добавление-device-и-parameter">13.4. Добавление Device и Parameter</h2>
<p>Из Дашборда пользователь должен иметь быстрый вход в общий каталог Библиотеки (Library).</p>
<p>При переносе целого Device система должна предложить или применить подходящую комплексную Визуальную заготовку (Visual Template)/представление.</p>
<p>При переносе отдельного смыслового Параметра (semantic Parameter) система должна сразу создавать простое представление по умолчанию без обязательного дополнительного диалога.</p>
<p>Смена представления должна открывать каталог Визуальных заготовок (Visual Templates), отфильтрованный по смысловой/типовой совместимости (semantic/type compatibility).</p>
<p>Автоматическое сопоставление совместимых Параметров (Parameters) допускается как UX-оптимизация, но не должно неявно создавать Device или ограничивать Визуальную заготовку (Visual Template) одним Device.</p>
<p>Копирование/вставка (copy/paste) визуального элемента копирует представление и привязки (bindings), но не создаёт новый Device (сразу после клонирования на обоих экземплярах визуального элемента отображаются данные одних и тех же параметров).</p>
<h2 id="135-адаптивная-и-мобильная-компоновка-responsivemobile-layout">13.5. Адаптивная и мобильная компоновка (responsive/mobile layout)</h2>
<p>Текущий проект включает один адаптивный web frontend для desktop/tablet/mobile. Нативные приложения Android/iOS (native applications) в объём работ (scope) не входят.</p>
<p>Дашборд должен иметь:</p>
<ul>
<li>автоматическую адаптивную компоновку (auto-responsive layout);</li>
<li>возможность отдельной мобильной компоновки (mobile layout) для того же набора элементов.</li>
</ul>
<p>Если мобильная компоновка (mobile layout) не задана, должна использоваться автоматическая адаптивная компоновка по умолчанию (auto-responsive fallback).</p>
<p>Полный комплект UX/UI первой версии должен быть спроектирован в рамках отдельного этапа ТЗ+UX/UI и передан в Figma для desktop и mobile-представлений.</p>
<h2 id="136-киоскполноэкранный-режим-kioskfullscreen">13.6. Киоск/полноэкранный режим (Kiosk/fullscreen)</h2>
<p>Дашборд должен поддерживать полноэкранный/киоск-режим (fullscreen/kiosk mode) по стабильному URL.</p>
<p>Киоск-режим (Kiosk) не создаёт анонимный/публичный доступ (anonymous/public access): аутентификация (authentication), сессия (session) и RBAC продолжают действовать.</p>
<p>Публичный анонимный Дашборд (anonymous Dashboard) в первую версию не входит.</p>
<h2 id="137-дашборд-dashboard-и-rbac">13.7. Дашборд (Dashboard) и RBAC</h2>
<p>Дашборд проектируется как целое рабочее место для конкретной группы/роли.</p>
<p><strong>RBAC на уровне виджетов</strong> (per-widget RBAC), при котором на одном Дашборде у разных пользователей активны разные отдельные кнопки/виджеты (buttons/widgets), в рамках этой разработки <strong>не требуется</strong>.</p>
<p>Для самого Дашборда используются права <code>View</code> и <code>Edit</code>. Выполнение управляющих действий через Виджеты Дашборда определяется правом <code>Control</code> на соответствующие Устройства/Объекты и не требует отдельного разрешения на уровне Дашборда.</p>
<p>При назначении группе доступа к Дашборду должны быть согласованы необходимые права доступа на связанные Devices/Объекты (Assets) - пользователь следит за этим самостоятельно.</p>
<p>Но backend в любом случае обязан повторно проверять <code>Read``/``Control</code> при чтении данных и при управляющих операциях, чтобы Дашборд не мог случайно повысить полномочия пользователя.</p>
<h2 id="138-виджет-widget">13.8 Виджет (Widget)</h2>
<p>Это базовый системный визуальный компонент Дашборда, предназначенный для отображения данных или выполнения пользовательского управляющего действия. Виджет имеет настраиваемые свойства и привязки к Параметрам и Командам Устройств. Сам по себе Виджет не является библиотечной сущностью. Настроенные композиции одного или нескольких Виджетов могут сохраняться и повторно использоваться в виде Визуальных заготовок (Visual Templates).</p>
<h3 id="1381-минимальный-набор-встроенных-виджетов-widgets">13.8.1 Минимальный набор встроенных виджетов (widgets)</h3>
<p>Первая версия должна включать как минимум:</p>
<ul>
<li>сигнальные лампы/светофоры/бейджи;</li>
<li>числовые значения (numeric values);</li>
<li>стрелочные шкалы (gauges);</li>
<li>секторные шкалы (gauges);</li>
<li>индикаторы прогресса/уровня (progress/level bars);</li>
<li>импульсные кнопки (push buttons);</li>
<li>фиксируемые кнопки (latching buttons);</li>
<li>переключатели/ползунки (toggles/sliders);</li>
<li>селекторы/перечисления (selectors/Enum);</li>
<li>ввод аналоговой уставки (analog setpoint input).</li>
</ul>
<p>Для изменяющих или потенциально опасных управляющих операций должно поддерживаться настраиваемое подтверждение (confirmation) перед отправкой команды/значения.</p>
<h2 id="139-визуальные-заготовки--visual-templates">13.9. Визуальные заготовки / Visual Templates</h2>
<p>Визуальные заготовки (Visual Templates), определённые в разделе 6.5, используются для быстрого размещения на Дашборде повторно используемых визуальных представлений из одного или нескольких Виджетов.</p>
<p>Визуальная заготовка может представлять, например:</p>
<ul>
<li>один Параметр;</li>
<li>целое Устройство с отображением нескольких его Параметров и Команд;</li>
<li>технологический узел или фрагмент мнемосхемы, использующий Параметры и Команды нескольких Устройств.</li>
</ul>
<p>При добавлении Визуальной заготовки на Дашборд её входы должны быть связаны с конкретными Параметрами и Командами Экземпляров устройств данного Пространства.</p>
<p>Система должна помогать пользователю подобрать совместимые Параметры, Команды и Устройства на основании входного контракта Визуальной заготовки. При наличии однозначного соответствия допускается автоматическое сопоставление с возможностью проверки и изменения пользователем.</p>
<p>Справочный список рекомендуемых SKU/Заготовок устройств может использоваться для упрощения такого подбора, но не должен ограничивать применение Визуальной заготовки только указанными моделями оборудования.</p>
<p>Размещение Визуальной заготовки на Дашборде не создаёт новые Экземпляры устройств и не изменяет структуру Объектов (Asset) Пространства.</p>
<h2 id="1310-svg-hmi">13.10. SVG HMI</h2>
<p>SVG создаётся внешним редактором, например Inkscape, и загружается в RatioT.Cloud.</p>
<p>В SVG используются стабильные идентификаторы элементов (element IDs).</p>
<p>Платформа должна позволять связывать идентификаторы (IDs) с Параметрами/Командами (Parameters/Commands) и управлять как минимум:</p>
<ul>
<li>текстом/значением (text/value);</li>
<li>цветом/состоянием (color/state);</li>
<li>прозрачностью (opacity);</li>
<li>видимостью (visibility);</li>
<li>базовыми состояниями анимации (basic animation states);</li>
<li>поведением по клику/управлению (click/control behavior).</li>
</ul>
<p>Встроенный полноценный редактор SVG (SVG editor) и отдельный редактор анимации (animation editor) в первой версии платформы не требуются.</p>
<h2 id="1311-gisкартографический-виджет-map-widget">13.11. GIS/картографический виджет (map widget)</h2>
<p>Базовый картографический виджет (map widget) должен быть построен на Leaflet либо эквивалентной открытой библиотеке.</p>
<p>Источник тайлов (tile source) должен быть конфигурируемым стандартным XYZ. Допускаются OSM-совместимый источник и tile proxy Заказчика для иных источников, но при этом специальная интеграция с Yandex Maps API не требуется.</p>
<p>Минимально карта должна поддерживать:</p>
<ul>
<li>маркеры объектов (Asset) и устройств (если они наследуют координаты Объекта) по сохранённым координатам (coordinates);</li>
<li>всплывающее окно (popup)/переход к Объекту/Device/Дашборду (Asset/Device/Dashboard);</li>
<li>отдельное различение состояния соединения/доступности (connection/availability state);</li>
<li>отдельное различение наличия и уровня важности (severity) активной Аварии (Alarm).</li>
</ul>
<p>Конкретное визуальное объединение признаков определяется UX/UI.</p>
<p>Геозоны, маршруты и сложный редактор геометрии (geometry editor) в эту разработку не входят.</p>
<h2 id="1312-тренды--trends">13.12. Тренды / Trends</h2>
<p>Виджет трендов (Trend widget) должен поддерживать как минимум:</p>
<ul>
<li>несколько Параметров (Parameters);</li>
<li>выбор периода;</li>
<li>панорамирование/масштабирование (pan/zoom);</li>
<li>легенду (legend);</li>
<li>значения/статистику (statistics) по видимому диапазону;</li>
<li>несколько осей Y (multiple Y axes);</li>
<li>наложение порогов Аварии/Предупреждения (Alarm/Warning thresholds);</li>
<li>экспорт видимого диапазона (export visible range);</li>
<li>работу с исходным архивом (raw archive) и агрегатами (aggregates).</li>
</ul>
<p>Специализированный пакет аналитики исторических данных (historian analytics package) не требуется.</p>
<h2 id="1313-диагностический-просмотр-экземпляра-устройства">13.13. Диагностический просмотр Экземпляра устройства</h2>
<p>Стандартный диагностический просмотр текущих Параметров Экземпляра устройства, включая просмотр текущих значений и выполнение разрешённых операций записи, определяется разделом 7.10.</p>
<p>Данный интерфейс является самостоятельным средством работы с Экземпляром устройства и не зависит от наличия или состава Дашбордов.</p>
<h2 id="1314-локализация">13.14. Локализация</h2>
<p>Первая поставка содержит русский и английский UI.</p>
<p>Все системные строки frontend должны быть вынесены в документированные внешние словари/файлы ресурсов (resource files) так, чтобы добавление нового языка не требовало изменения программной логики и переработки экранов.</p>
<p>Пользовательские названия Объектов (Asset), Device, Дашбордов (Dashboard) и других пользовательских сущностей автоматически не переводятся и не транслитерируются.</p>
<p>Отсутствующий перевод отдельных строк не должен ломать интерфейс.</p>
<h2 id="1315-поддерживаемые-браузеры">13.15. Поддерживаемые браузеры</h2>
<p>Web frontend должен штатно работать в актуальных распространённых версиях Chrome, Edge и Firefox.</p>
<p>Точная политика поддерживаемых версий (supported-version policy) фиксируется на этапе ТЗ.</p>
<h2 id="1316-потеря-связи-frontendbackend">13.16. Потеря связи frontend↔︎backend</h2>
<p>При потере связи с backend frontend должен явно показывать недоступность.</p>
<p>Команда или изменение состояния не должны отображаться как успешно принятые, если backend не подтвердил операцию.</p>
<p>После восстановления соединения frontend должен перечитать актуальное состояние и сохранить текущий рабочий контекст, если соответствующий маршрут/ресурс (route/resource) остаётся доступен пользователю.</p>
<p>Полноценный автономный режим (offline-mode) не требуется.</p>
<h1 id="14-пользователи-регистрация-rbac-и-владение">14. Пользователи, регистрация, RBAC и владение</h1>
<h2 id="141-пользовательская-модель">14.1. Пользовательская модель</h2>
<p>Пользовательская учётная запись является глобальной в Платформе.</p>
<p>Каждая учётная запись пользователя должна иметь внутренний неизменяемый уникальный идентификатор (User ID), используемый для связей между сущностями и внутренней идентификации пользователя. Логин, номер телефона, e-mail, имя, фамилия и другие пользовательские атрибуты не должны использоваться в качестве такого идентификатора и могут изменяться в установленном порядке без нарушения существующих связей, прав доступа, владения и истории действий пользователя.</p>
<p>Один пользователь может:</p>
<ul>
<li>владеть одним или несколькими Пространствами в пределах своего тарифа;</li>
<li>быть участником других Пространств;</li>
<li>состоять в разных группах и иметь разные итоговые права (effective permissions) в каждом Пространстве.</li>
</ul>
<p>Владелец Пространства является специальным свойством Пространства, а не обычной группой или ролью.</p>
<h2 id="142-регистрация-saas">14.2. Регистрация SaaS</h2>
<p>Первая версия должна использовать phone-first registration model.</p>
<p>Обязательные требования:</p>
<ul>
<li>телефон является обязательным primary contact;</li>
<li>номер подтверждается SMS-code;</li>
<li>e-mail является optional contact;</li>
<li>указанный e-mail должен подтверждаться кодом/link/test message;</li>
<li>после успешной регистрации пользователю назначается Default tariff;</li>
<li>автоматически создаётся первое Пространство;</li>
<li>автоматически создаётся первый Дашборд.</li>
</ul>
<p>Security SMS для регистрации, смены телефона, восстановления доступа и аналогичных security operations не должны расходовать commercial SMS notification quota.</p>
<h2 id="143-базовые-группы-пространства">14.3. Базовые группы Пространства</h2>
<p>При создании Пространства автоматически создаются редактируемые группы по умолчанию (preset groups):</p>
<ul>
<li><code>Мастера</code>;</li>
<li><code>Операторы</code>;</li>
<li><code>Наблюдатели</code>.</li>
</ul>
<p>Они получают разумные стартовые наборы прав, но Владелец (Owner)/уполномоченный администратор может изменять их.</p>
<p>Также должны поддерживаться произвольные дополнительные группы пользователей.</p>
<p>Владелец (Owner) не является группой.</p>
<h2 id="144-many-to-many-rbac">14.4. Many-to-many RBAC</h2>
<p>Пользователь может состоять в нескольких группах.</p>
<p>Один resource может иметь несколько ACL entries вида:</p>
<pre><code>Группа (Group) → набор прав (permissions)</code></pre>
<p>Явный запрет (DENY) не вводится.</p>
<p>Итоговые права (effective permissions) пользователя определяются суммой разрешений всех его групп.</p>
<h2 id="145-права-на-объект-asset-и-device">14.5. Права на Объект (Asset) и Device</h2>
<p>Для Объектов/Device (Asset/Device) используются как минимум:</p>
<ul>
<li><code>Read</code> — просмотр состояния/телеметрии;</li>
<li><code>Control</code> — выполнение разрешённых commands и изменение эксплуатационных writable values;</li>
<li><code>Manage</code> — изменение конфигурации, структуры, bindings и настроек.</li>
</ul>
<p>ACL на Объект (Asset) наследуется вниз на дочерние Объекты (Assets) и Devices.</p>
<p>Разрешения, полученные по нескольким группам и путям наследования, суммируются.</p>
<p>Исходная сущность «Группа устройств» как отдельный ACL-ресурс не создаётся: её назначение выполняет поддерево Объектов (Asset subtree).</p>
<h2 id="146-права-на-дашборд-dashboard">14.6. Права на Дашборд (Dashboard)</h2>
<p>Для Дашборда используются как минимум:</p>
<ul>
<li><code>View</code>;</li>
<li><code>Edit</code>.</li>
</ul>
<p>Право Дашборда (Dashboard permission) не заменяет базовые права на Devices/Объекты (Assets). Backend должен отдельно проверять фактические права на данные и управляющие операции.</p>
<p>Per-widget RBAC не требуется.</p>
<h2 id="147-административные-права-пространства">14.7. Административные права Пространства</h2>
<p>Административные функции Пространства не наследуются через дерево Объектов (Asset).</p>
<p>Отдельными разрешениями уровня Пространства (Space-level permissions) должны управляться как минимум:</p>
<ul>
<li>пользователи и группы;</li>
<li>Библиотека Пространства (Space Library);</li>
<li>Automation;</li>
<li>настройки Пространства.</li>
</ul>
<p>Исходное требование <code>Группа × Ресурс → Панель настроек</code> реализуется через такие функциональные административные права. Отдельный ACL-object «Панель настроек» не создаётся.</p>
<p>UI должен показывать пользователю только доступные ему административные разделы, но сокрытие UI не заменяет backend permission checks.</p>
<h2 id="148-специальные-права-permissions">14.8. Специальные права (permissions)</h2>
<p>Право <code>AcknowledgeAlarm</code> должно существовать отдельно от <code>Control</code>.</p>
<p>Набор атомарных административных и предметных прав (permissions) уточняется на этапе ТЗ, но архитектура должна позволять назначать их группам независимо в пределах принятой модели allow-only.</p>
<h2 id="149-тарифные-ограничения-entitlement-и-rbac">14.9. Тарифные ограничения (entitlement) и RBAC</h2>
<p>Тарифные ограничения (entitlement) и пользовательские права (permissions) являются независимыми ограничителями.</p>
<p>Effective capability определяется как:</p>
<p><code>тарифные ограничения Пространства/Владельца (``Space``/``Owner`` ``entitlement``) ``AND`` права пользователя (``User`` ``RBAC`` ``permission``)</code>.</p>
<p>Backend обязан проверять оба ограничения независимо от состояния UI.</p>
<h2 id="1410-управление-членством-и-группами">14.10. Управление членством и группами</h2>
<p>Уполномоченный пользователь должен иметь возможность:</p>
<ul>
<li>приглашать/добавлять пользователей в Пространство;</li>
<li>удалять их из Пространства;</li>
<li>создавать/редактировать/удалять группы;</li>
<li>добавлять/удалять пользователей из групп;</li>
<li>назначать/изменять ACL на resources;</li>
<li>изменять административные разрешения уровня Пространства (Space-level permissions).</li>
</ul>
<p>Конкретный процесс приглашения/подтверждения личности (invitation/identity confirmation workflow) прорабатывается на этапе ТЗ при сохранении глобальной пользовательской модели.</p>
<h2 id="1411-передача-владения-пространством">14.11. Передача владения Пространством</h2>
<p>Владелец (Owner) должен иметь возможность передать владение другому существующему пользователю RatioT.Cloud.</p>
<p>Новый Владелец (Owner) не обязан заранее быть участником Пространства (member). При необходимости добавление пользователя в Пространство и передача владения (transfer) выполняются одной атомарной операцией.</p>
<p>Перед передачей владения (transfer) обязательно выполняется предварительная проверка (preflight) тарифных прав/лимитов (entitlement/quotas) нового Владельца (Owner).</p>
<p>Transfer блокируется, если, например:</p>
<ul>
<li>новый Владелец (Owner) не может владеть ещё одним Пространством;</li>
<li>используемые функции Пространства недоступны по его тарифным ограничениям (entitlement);</li>
<li>фактическое количество Devices/Parameters/Users, срок хранения (retention) или другие лимиты превышают допустимые значения.</li>
</ul>
<p>Система должна показать конкретный перечень препятствий.</p>
<p>Несовместимая передача владения (transfer) не должна автоматически обрезать функции, удалять данные или переводить Пространство в ограниченный режим (Restricted mode) как побочный эффект операции.</p>
<h2 id="1412-удаление-аккаунта">14.12. Удаление аккаунта</h2>
<p>Пользователь не может удалить свою учётную запись (account), пока владеет хотя бы одним Пространством.</p>
<p>Перед удалением аккаунта собственные Пространства должны быть:</p>
<ul>
<li>переданы другому Владельцу (Owner); либо</li>
<li>удалены по штатной процедуре удаления Пространства.</li>
</ul>
<p>Детали удаления персональных данных и security retention уточняются в разделе 25 и на этапе ТЗ.</p>
<h2 id="1413-аудит-rbac">14.13. Аудит RBAC</h2>
<p>Все операции, изменяющие модель доступа и административные полномочия, должны попадать в Security Audit.</p>
<p>Минимально журналируются:</p>
<ul>
<li>добавление пользователя в Пространство / удаление пользователя из Пространства;</li>
<li>добавление/удаление пользователя из групп;</li>
<li>создание/изменение/удаление групп;</li>
<li>назначение/изменение/удаление ACL;</li>
<li>изменение разрешений уровня Пространства (Space-level permissions);</li>
<li>transfer ownership;</li>
<li>критичные административные действия.</li>
</ul>
<p>Запись аудита (Audit record) должна позволять определить инициатора (actor), время, субъект/ресурс (subject/resource) и характер изменения.</p>
<h1 id="15-рабочая-область-интегратора--integrator-workspace">15. Рабочая область интегратора / Integrator Workspace</h1>
<h2 id="151-назначение">15.1. Назначение</h2>
<p>Integrator Workspace является отдельной межпространственной (cross-space) сервисной рабочей областью для организаций-интеграторов, обслуживающих несколько клиентских Пространств.</p>
<p>Он входит в первую версию продукта как отдельная функция, доступная по тарифу (entitlement).</p>
<p>Обычный Дашборд при этом остаётся объектом одного Пространства.</p>
<h2 id="152-делегирование-доступа">15.2. Делегирование доступа</h2>
<p>Клиент должен делегировать и отзывать доступ организации-интегратору как стабильному субъекту, а не управлять каждым сотрудником интегратора отдельно.</p>
<p>Интегратор самостоятельно управляет своим персоналом и назначением конкретных людей к клиентским Пространствам.</p>
<p>Конкретная реализация IAM/делегирования (delegation) выбирается на этапе ТЗ/прототипа с приоритетом штатных механизмов Tibbo AggreGate и минимального дополнительного кода.</p>
<p>Журнал аудита безопасности (Security Audit) должен фиксировать фактического пользователя (human actor), выполнившего действие.</p>
<h2 id="153-основной-интерфейс">15.3. Основной интерфейс</h2>
<p>Integrator Workspace должен показывать как минимум:</p>
<ul>
<li>список делегированных клиентских Пространств;</li>
<li>поиск и фильтрацию;</li>
<li>базовое эксплуатационное состояние Пространства (operational state);</li>
<li>активные аварии/проблемы (active alarms/problems);</li>
<li>переход внутрь доступного Пространства в разрешённом контексте.</li>
</ul>
<h2 id="154-межпространственный-cross-space-аварийный-обзор">15.4. Межпространственный (cross-space) аварийный обзор</h2>
<p>Должен существовать общий межпространственный (cross-space) список активных Аварий/Событий (active Alarm/Event) для доступных клиентских Пространств с фильтрацией и переходом к источнику.</p>
<p>Копирование клиентских данных в отдельное Пространство интегратора для этого не требуется.</p>
<p>Универсальный конструктор межпространственных Дашбордов (cross-space Dashboard Builder) в первую версию не входит.</p>
<h2 id="155-ограничения-доступа">15.5. Ограничения доступа</h2>
<p>Тарифные ограничения (entitlement) определяют доступность функции Integrator Workspace и максимальное число клиентских Пространств согласно тарифу.</p>
<p>Фактический доступ к конкретным клиентским Пространствам определяется делегированными правами/ACL и не возникает только из наличия тарифного права (entitlement).</p>
<p>Тариф интегратора не должен использовать число его сотрудников как лимит оплачиваемых мест (billing seat limit); управление персоналом является задачей IAM/RBAC.</p>
<h1 id="16-superadmin">16. SuperAdmin</h1>
<h2 id="161-модель-superadmin">16.1. Модель SuperAdmin</h2>
<p><code>SuperAdmin</code> является платформенной привилегией обычного пользовательского аккаунта, а не отдельным типом пользователя.</p>
<p>Привилегия должна назначаться и отзываться без удаления учётной записи (account) и без влияния на его обычное участие в Пространствах.</p>
<p>В системе должна существовать неудаляемая системная учётная запись <code>admin</code> с неудаляемой привилегией SuperAdmin для гарантированного административного доступа как частный случай.</p>
<h2 id="162-область-полномочий">16.2. Область полномочий</h2>
<p>SuperAdmin должен иметь platform-level функции, включая как минимум:</p>
<ul>
<li>управление users/учётными записями (accounts) в предусмотренных границах;</li>
<li>управление Пространствами;</li>
<li>создание и назначение SaaS tariffs;</li>
<li>управление On-Premise licenses;</li>
<li>просмотр operational state программного контура;</li>
<li>maintenance operations;</li>
<li>иные глобальные настройки платформы, определённые ТЗ.</li>
</ul>
<h2 id="163-сервисный-доступ-в-пространство">16.3. Сервисный доступ в Пространство</h2>
<p>SuperAdmin должен иметь сервисный доступ внутрь любого клиентского Пространства без предварительного приглашения.</p>
<p>При этом он всегда действует от собственной учётной записи (account).</p>
<p>Скрытая impersonation под клиента не требуется и не должна быть обязательным механизмом поддержки.</p>
<p>Факт входа и все выполняемые действия должны фиксироваться в Security Audit.</p>
<h2 id="164-эксплуатационный-обзор--operational-overview">16.4. Эксплуатационный обзор / Operational overview</h2>
<p>Интерфейс SuperAdmin должен показывать состояние критических программных компонентов/узлов (software components/nodes), достаточное для эксплуатационной диагностики RatioT.Cloud.</p>
<p>Полноценные длительные Дашборды CPU/RAM/disk/network и исторический мониторинг инфраструктуры (infrastructure monitoring) не являются функцией RatioT.Cloud и могут обеспечиваться внешними средствами ДИТ, например Zabbix/Grafana.</p>
<p>Точные индикаторы работоспособности (health indicators) определяются совместно с разделом 23.</p>
<h2 id="165-аудит-платформенных-операций">16.5. Аудит платформенных операций</h2>
<p>Назначение/отзыв SuperAdmin и критичные platform-level действия должны неизменно журналироваться в Security Audit с actor, временем, resource/subject и результатом операции.</p>
<h1 id="17-frontendbackend-contract-и-application-api">17. Frontend/backend contract и Application API</h1>
<h2 id="171-разделение-frontend-и-backend">17.1. Разделение frontend и backend</h2>
<p>Backend RatioT.Cloud реализуется на Tibbo AggreGate Server.</p>
<p>Frontend должен быть отдельным адаптивным web application. Конкретный frontend stack выбирает подрядчик.</p>
<p>На этапе разработки ТЗ подрядчик должен сформировать формальный контракт frontend/backend, достаточный для независимой разработки frontend на имитационном backend (mock backend) и backend без жёсткой зависимости от конкретной реализации UI.</p>
<h2 id="172-единая-бизнес-логика-backend">17.2. Единая бизнес-логика backend</h2>
<p>Web frontend и внешние пользовательские приложения/скрипты должны использовать один документированный Application/REST API поверх той же backend-бизнес-логики.</p>
<p>Нельзя создавать отдельные несогласованные реализации RBAC, тарифных ограничений (entitlement), валидации (validation) и предметных правил для web UI и API.</p>
<p>Все проверки backend (backend checks) должны выполняться независимо от поведения frontend.</p>
<h2 id="173-полнота-application-api">17.3. Полнота Application API</h2>
<p>Все предметные пользовательские операции управления и конфигурирования, доступные через web frontend, должны быть доступны внешним приложениям и пользовательским скриптам через документированный Application API, если конкретная операция не является чисто визуальной функцией клиента.</p>
<p>В API должны входить, в частности, операции конфигурации Дашбордов (Dashboard).</p>
<p>Отдельный REST API для Дашбордов (Dashboard) не требуется и его функционал закрывается общим Application API.</p>
<h2 id="174-аутентификация--authentication">17.4. Аутентификация / Authentication</h2>
<p>Основная модель аутентификации API (API authentication) первой версии:</p>
<ol type="1">
<li>неаутентифицированный клиент проходит штатную процедуру аутентификации пользователя, включая второй фактор (2FA), если он требуется действующей политикой безопасности;</li>
<li>после успешной аутентификации клиент получает токен сессии/доступа (session/access token);</li>
<li>последующие предметные запросы используют <code>Authorization``: ``Bearer`` &lt;``token``&gt;</code>.</li>
</ol>
<p>Технические исключения для регистрации/восстановления (registration/recovery) согласуются в ТЗ и не должны создавать альтернативную модель прав.</p>
<p>Отдельный административный API только для bash/Python не создаётся.</p>
<p>Механизм API-key/service account не является обязательным требованием первой версии, если иное не будет зафиксировано в ТЗ.</p>
<h2 id="175-rbac-и-тарифные-ограничения-entitlement">17.5. RBAC и тарифные ограничения (entitlement)</h2>
<p>Application API обязан использовать ту же модель RBAC и entitlement, что web frontend.</p>
<p>Наличие прямого API endpoint не должно позволять обойти:</p>
<ul>
<li>изоляцию Пространств (Space isolation);</li>
<li>права на Объекты/Device (Asset/Device permissions);</li>
<li>права Дашбордов (Dashboard permissions);</li>
<li>административные разрешения Пространства;</li>
<li>тарифные/лицензионные ограничения (entitlement);</li>
<li>validation/business rules.</li>
</ul>
<h2 id="176-документация-api">17.6. Документация API</h2>
<p>Поставка должна включать актуальную документацию Application API, достаточную для независимой интеграции и написания пользовательских скриптов.</p>
<p>Документация должна включать как минимум:</p>
<ul>
<li>процесс аутентификации (authentication flow);</li>
<li>основные ресурсы/сущности (main resources/entities);</li>
<li>operations;</li>
<li>модели запросов/ответов (request/response models);</li>
<li>ошибки/статусы (errors/statuses);</li>
<li>правила пагинации/фильтрации (pagination/filtering conventions), если применимо;</li>
<li>правила версионирования/совместимости (versioning/compatibility rules);</li>
<li>примеры типовых вызовов.</li>
</ul>
<p>Предпочтительно использовать машиночитаемую спецификацию API (machine-readable API specification), если выбранный стек это поддерживает.</p>
<h2 id="177-adaptive-web-frontend">17.7. Adaptive web frontend</h2>
<p>Текущий проект содержит один responsive web client для desktop/tablet/mobile.</p>
<p>Нативные мобильные приложения в scope не входят.</p>
<p>Frontend должен использовать требования раздела 13 по responsive/mobile layout, localization и reconnect behavior.</p>
<h2 id="178-потеря-backend-connection">17.8. Потеря backend connection</h2>
<p>Frontend/backend contract должен обеспечивать реализацию поведения, установленного разделом 13.16: обнаружение недоступности backend/session, отсутствие ложного подтверждения неподтверждённых операций и повторное чтение актуального состояния после восстановления связи.</p>
<p>Offline-mode не требуется.</p>
<h1 id="18-отчётность-и-экспорт">18. Отчётность и экспорт</h1>
<h2 id="181-общая-модель">18.1. Общая модель</h2>
<p>RatioT.Cloud не должна содержать собственный универсальный конструктор BI-отчётов (BI/report designer).</p>
<p>Для типовой отчётности подрядчик должен использовать предоставляемые Aggregate средства и подготовить требуемые базовые шаблоны (templates).</p>
<p>Базовые шаблоны отчётов (report templates) являются частью поставки, а не пользовательской библиотекой RatioT.Cloud.</p>
<h2 id="182-форматы">18.2. Форматы</h2>
<p>Минимально должны поддерживаться:</p>
<ul>
<li>PDF — через Jasper template;</li>
<li>XLSX — через Jasper template;</li>
<li>CSV — прямой экспорт заголовков и данных без обязательного Jasper template.</li>
</ul>
<p>Для больших выборок допускается асинхронная подготовка результата с последующим получением готового файла.</p>
<h2 id="183-отчёты-по-запросу--manual-reports">18.3. Отчёты по запросу / Manual reports</h2>
<p>Пользователь с соответствующими правами должен иметь возможность сформировать отчёт вручную за выбранный период и в доступном контексте Пространства.</p>
<p>Параметры конкретных отчётов и формы ввода уточняются на этапе ТЗ.</p>
<p>Время и интервалы в пользовательском UI должны интерпретироваться в часовом поясе (timezone) Пространства; исходные timestamps внутри платформы остаются UTC.</p>
<h2 id="184-отчёты-по-расписанию--scheduled-reports">18.4. Отчёты по расписанию / Scheduled reports</h2>
<p>Первая версия должна поддерживать отчёты по расписанию (scheduled reports).</p>
<p>Отчёт по расписанию (Scheduled report) должен уметь:</p>
<ul>
<li>запускаться по расписанию;</li>
<li>формироваться автоматически;</li>
<li>сохраняться/регистрироваться в предусмотренном механизме результата;</li>
<li>отправляться по e-mail указанным получателям (recipients).</li>
</ul>
<p>Конкретная модель хранения сформированных файлов и срок хранения (retention) согласуются на этапе ТЗ.</p>
<h2 id="185-базовые-шаблоны-jasper-jasper-templates">18.5. Базовые шаблоны Jasper (Jasper templates)</h2>
<p>В обязательную поставку входят как минимум:</p>
<ol type="1">
<li>отчёт по потреблению ресурсов за период;</li>
<li>отчёт по журналу аварий и действий персонала.</li>
</ol>
<p>Для второго отчёта под действиями персонала понимаются технологически значимые операции, например:</p>
<ul>
<li>ACK аварии;</li>
<li>управляющие commands;</li>
<li>изменение setpoints/эксплуатационных writable values;</li>
<li>аналогичные действия, для которых доступны actor и timestamp.</li>
</ul>
<p>Полный Журнал аудита безопасности (Security Audit) не должен целиком подменяться этим отчётом и остаётся отдельным системным журналом.</p>
<p>Типовой отчёт по наработке моточасов включается только после подтверждения владельцем продукта в разделе 2.</p>
<h2 id="186-экспорт-телеметрии">18.6. Экспорт телеметрии</h2>
<p>Экспорт телеметрии должен позволять выбрать Parameters и период.</p>
<p>Минимально:</p>
<ul>
<li>CSV — прямые данные;</li>
<li>XLSX/PDF — через согласованные шаблоны отчётов (report templates).</li>
</ul>
<p>Экспорт должен использовать тот же архив RatioT.Cloud, что тренды Дашборда и другие штатные функции, без отдельного параллельного хранилища исторических данных/отчётов (historian/report storage).</p>
<h2 id="187-экспорт-конфигурации">18.7. Экспорт конфигурации</h2>
<p>Экспорт конфигурации Пространства и пакет резервного копирования/миграции (backup/migration package) не относятся к обычной отчётности и описаны отдельно в разделе 21.</p>
<p>CSV/JSON import/export Заготовок устройств также относится к разделу 7 и не должен смешиваться с report subsystem.</p>
<h1 id="19-тарифы-saas">19. Тарифы SaaS</h1>
<h2 id="191-границы-первой-версии">19.1. Границы первой версии</h2>
<p>В текущий объём работ (scope) входит механизм тарифов/тарифных прав и ограничений (entitlements), но не коммерческий биллинг/платежи (billing/payments).</p>
<p>Не входят в первую версию:</p>
<ul>
<li>денежный баланс клиента;</li>
<li>приём платежей;</li>
<li>самостоятельная покупка/смена тарифа Владельца (Owner);</li>
<li>пользовательский package configurator произвольных опций.</li>
</ul>
<p>Эти функции не разрабатываются в данном проекте.</p>
<h2 id="192-управление-тарифами">19.2. Управление тарифами</h2>
<p>SuperAdmin должен иметь возможность:</p>
<ul>
<li>создавать тарифы;</li>
<li>изменять их;</li>
<li>назначать их учётным записям (accounts);</li>
<li>видеть использование лимитов в предусмотренном объёме.</li>
</ul>
<p>Польщователь должен видеть действующий тариф/лимиты (tariff/limits) в своем профиле.</p>
<p>Администратор Пространства должен видеть действующие лимиты (effective limits) Пространства и использование лимитов своего Пространства без обязательного раскрытия всех персональных данных/деталей тарифа Владельца (Owner).</p>
<p>Ровно один тариф должен иметь признак <code>По умолчанию / ``Default</code> и назначаться при регистрации до автоматического создания первого Пространства.</p>
<p>Тариф может изменяться на месте (in-place) и влияет на назначенные учётные записи (accounts).</p>
<p>Удаление тарифа запрещается, пока он назначен хотя бы одной учётной записи (account).</p>
<p>Индивидуальные overrides полей тарифа для отдельных клиентов не требуются; нестандартный набор условий оформляется отдельным тарифом.</p>
<h2 id="193-модель-product-fields">19.3. Модель product fields</h2>
<p>Не требуется универсальный конструктор произвольных тарифных прав key-value (universal arbitrary key-value entitlement builder).</p>
<p>Первая версия должна иметь фиксированный набор product fields с архитектурной возможностью дальнейшего расширения.</p>
<p>Количественный лимит должен поддерживать конечное значение и семантику <code>Без ограничений / ``Unlimited</code>.</p>
<p>Числа <code>100 / 500 / 2000 / 5000+</code>, встречающиеся в исходной продуктовой концепции, являются примером возможной коммерческой сетки, а не обязательным набором предустановленных тарифов.</p>
<h2 id="194-обязательные-tariff-fields">19.4. Обязательные tariff fields</h2>
<p>Минимальный набор:</p>
<ul>
<li>максимальное количество собственных Пространств (Max owned Spaces);</li>
<li>максимальное количество Devices на Пространство (Max Devices per Space);</li>
<li>максимальное количество Parameters на Пространство (Max Parameters per Space), включая физические и виртуальные параметры (physical/virtual parameters);</li>
<li>максимальное количество пользователей на Пространство (Max users per Space), включая Владельца (Owner);</li>
<li>максимальное количество одновременно работающих пользователей UI на Пространство (Max simultaneous interactive UI users per Space);</li>
<li>максимальный срок хранения телеметрии/архива на Пространство (Max telemetry/archive retention days per Space);</li>
<li>максимальный срок хранения журнала Event/Alarm на Пространство (Max Event/Alarm journal retention days per Space);</li>
<li>максимальное количество параллельных пользовательских экземпляров Automation (Max parallel user Automation instances per Space);</li>
<li>общий месячный лимит SMS Владельца для всех собственных Пространств (monthly SMS quota owner-wide across all owned Spaces);</li>
<li>Device Template Builder enabled;</li>
<li>White-label/customization enabled;</li>
<li>Integrator Workspace enabled;</li>
<li>максимальное количество клиентских Пространств в Integrator Workspace (Max client Spaces).</li>
</ul>
<p>Трафик REST API не считается интерактивным пользователем UI (interactive UI user). Конкретный механизм учёта одновременных пользователей (simultaneous users) определяется на этапе ТЗ.</p>
<h2 id="195-что-не-тарифицируется-в-первой-версии">19.5. Что не тарифицируется в первой версии</h2>
<p>Не должны являться tariff limits/features:</p>
<ul>
<li>количество Шлюзов (Gateway);</li>
<li>количество Дашбордов (Dashboard count);</li>
<li>Reports;</li>
<li>Application/REST API;</li>
<li>polling/update frequency;</li>
<li>число Automation scenarios;</li>
<li>число Alarm Rules;</li>
<li>backup/export;</li>
<li>базовая Automation как функция.</li>
</ul>
<p>Web/in-app, Web Push, E-mail и Telegram являются базовыми каналами Notification и не отключаются тарифом.</p>
<h2 id="196-отключение-булевого-тарифного-права-boolean-entitlement-downgrade">19.6. Отключение булевого тарифного права (Boolean entitlement downgrade)</h2>
<p>Принцип: <code>отключить инструмент, сохранить соз``данное / ``disable`` ``the`` ``tool``, ``keep`` ``what`` ``it`` ``produced</code>.</p>
<p>При отключении White-label существующая конфигурация оформления сохраняется, но её редактирование блокируется.</p>
<p>При отключении Device Template Builder ранее созданные custom templates и Devices продолжают работать, но создание/редактирование templates блокируется.</p>
<p>Отключение булевого тарифного права (Boolean entitlement downgrade) само по себе не должно удалять пользовательские результаты.</p>
<h2 id="197-снижение-лимита-quota-downgrade-и-ограниченный-режим-restricted-mode">19.7. Снижение лимита (Quota downgrade) и ограниченный режим (Restricted mode)</h2>
<p>SuperAdmin может назначить тариф с лимитом (quota) ниже текущего использования (usage).</p>
<p>При этом лишние данные/сущности не удаляются автоматически.</p>
<p>Учётная запись/Пространство переходит в ограниченное состояние (<code>Restricted</code>).</p>
<p>В ограниченном режиме (Restricted) Владелец/Мастера (Owner/Masters) должны иметь возможность:</p>
<ul>
<li>войти;</li>
<li>увидеть конкретные нарушения (violations);</li>
<li>читать current/history data;</li>
<li>выполнить export;</li>
<li>изменить конфигурацию;</li>
<li>удалить/уменьшить избыточное использование (excess usage).</li>
</ul>
<p>До устранения нарушений (violations) блокируются штатная эксплуатация (normal operation), управляющие команды (control commands) и Automation.</p>
<p>Ограниченный режим (Restricted) снимается автоматически после достижения соответствия лимитам.</p>
<p>Снижение срока хранения (retention) не должно немедленно удалять архив. Пространство остаётся в ограниченном состоянии (Restricted) до явного уменьшения настройки срока хранения (retention-setting) администратором; после этого штатная политика хранения (retention policy) удаляет данные старше нового срока.</p>
<h2 id="198-sms-quota">19.8. SMS quota</h2>
<p>Коммерческая квота SMS (SMS quota) является общим месячным пулом Владельца (Owner) для всех собственных Пространств.</p>
<p>Денежный баланс SMS (SMS balance), расчёт стоимости, пополнение и списание в первой версии не реализуются.</p>
<p>Дополнительно должны быть защитные лимиты:</p>
<ul>
<li>на Пространство;</li>
<li>на получателя (per recipient).</li>
</ul>
<p>Они не резервируют квоту (quota), а ограничивают аномальную отправку.</p>
<p>SMS отправляется только если не превышены общий лимит Владельца (owner total) и защитные лимиты (protective limits).</p>
<p>При защитной блокировке (protective block) ветка SMS останавливается и формирует системное предупреждение (system warning); остальные каналы уведомлений (notification channels) продолжают работу.</p>
<p>Защитные/служебные SMS (security/service SMS) операций учётной записи (account) не расходуют коммерческий пул (commercial pool).</p>
<h2 id="199-white-label-entitlement">19.9. White-label entitlement</h2>
<p>Тарифное право White-label уровня Владельца (Owner-level entitlement) разрешает индивидуальное оформление (custom appearance) и индивидуальный FQDN (custom FQDN) для собственных Пространств в пределах максимального количества собственных Пространств (Max owned Spaces).</p>
<p>Конфигурация Пространства включает как минимум:</p>
<ul>
<li>colors/theme;</li>
<li>logo;</li>
<li>индивидуальное отображаемое имя (display name) проекта/Пространства;</li>
<li>custom FQDN.</li>
</ul>
<p>White-label должен применяться уже на login page соответствующего FQDN.</p>
<p>DNS, domain ownership и certificate provisioning остаются зоной Заказчика/ДИТ; integration ingress/FQDN внутри software contour описывается в разделах 22 и 27.</p>
<h1 id="20-лицензирование-on-premise">20. Лицензирование On-Premise</h1>
<h2 id="201-общая-модель">20.1. Общая модель</h2>
<p>On-Premise поставка должна использовать криптографически проверяемую архитектуру лицензирования (license architecture).</p>
<p>Необходим единый <code>Менеджер прав / ``Entitlement`` ``Manager</code> и расширяемый <code>Провайдер лицензий / ``License`` ``Provid``er</code>, чтобы потребители тарифных/лицензионных прав (entitlement) не зависели от конкретного способа идентификации инсталляции.</p>
<h2 id="202-подписанная-лицензия--signed-license">20.2. Подписанная лицензия / Signed license</h2>
<p>Лицензия (License) должна содержать как минимум:</p>
<ul>
<li>идентификатор инсталляции (Installation ID);</li>
<li>срок/условия действия (validity);</li>
<li>лимиты инсталляции (installation limits).</li>
</ul>
<p>Лицензия подписывается закрытым ключом вендора (vendor private key), который отсутствует у клиента.</p>
<p>Среда выполнения (Runtime) содержит только открытый ключ проверки (public verification key) и проверяет подпись локально.</p>
<p>Лицензия может быть:</p>
<ul>
<li>бессрочной (perpetual);</li>
<li>ограниченной датой окончания (expiration date).</li>
</ul>
<h2 id="203-идентификатор-инсталляции--installation-id">20.3. Идентификатор инсталляции / Installation ID</h2>
<p>Должна существовать точка расширения (extension point) <code>InstallationIdProvider</code>.</p>
<p>Для первой версии допускается простой идентификатор инсталляции (Installation ID) из фиксированного локального файла, например <code>/``var``/``lib``/``ratiot``/``installation``-``id</code> или эквивалентного расположения.</p>
<p>Аппаратный отпечаток (Hardware fingerprint) не является обязательным требованием первой версии.</p>
<p>Архитектура должна позволять позднее заменить провайдер (provider) на TPM, аппаратный/VM UUID (hardware/VM UUID), dongle, сервер лицензий (license server) или иной механизм без переработки потребителей прав (entitlement consumers).</p>
<h2 id="204-лимиты-лицензии">20.4. Лимиты лицензии</h2>
<p>Для On-Premise первой версии лицензией на всю инсталляцию (installation-wide) ограничиваются только:</p>
<ul>
<li>общее число Пространств (total Spaces);</li>
<li>общее число Devices (total Devices);</li>
<li>общее число Parameters (total Parameters).</li>
</ul>
<p>Остальные функции продукта доступны полностью и не повторяют тарифную матрицу SaaS (tariff matrix).</p>
<h2 id="205-некорректная-или-отсутствующая-лицензия-license">20.5. Некорректная или отсутствующая лицензия (license)</h2>
<p>При некорректной/отсутствующей/истёкшей лицензии (invalid/missing/expired license) административный UI (admin UI) и функции диагностики/замены лицензии должны оставаться доступны.</p>
<p>Штатная лицензируемая среда выполнения (Normal licensed runtime) при этом блокируется.</p>
<p>Точный набор разрешённых административных действий фиксируется на этапе ТЗ.</p>
<h2 id="206-снижение-лимитов">20.6. Снижение лимитов</h2>
<p>Если новая лицензия (license) имеет лимиты (limits) ниже текущего использования (usage), данные не должны удаляться автоматически.</p>
<p>Инсталляция/соответствующие Пространства переходят в аналог ограниченного режима (Restricted mode) до устранения нарушений (violations) или установки совместимой лицензии (license).</p>
<h2 id="207-sms-on-premise">20.7. SMS On-Premise</h2>
<p>On-Premise использует SMS-провайдера/договор клиента (SMS provider/contract) и не расходует коммерческую SMS-квоту SaaS (commercial SMS quota).</p>
<p>Техническая интеграция SMS-канала (integration SMS channel) должна при этом использовать общую подсистему уведомлений (Notification subsystem).</p>
<h1 id="21-резервное-копирование-восстановление-переносимость-и-удаление-backup-restore-portability-deletion">21. Резервное копирование, восстановление, переносимость и удаление (Backup, restore, portability, deletion)</h1>
<h2 id="211-два-уровня-резервного-копированиявосстановления-backuprestore">21.1. Два уровня резервного копирования/восстановления (backup/restore)</h2>
<p>RatioT.Cloud должна иметь два различных механизма:</p>
<ol type="1">
<li>полное резервное копирование/восстановление (backup/restore) эксплуатационного состояния инсталляции;</li>
<li>пользовательский экспорт/импорт (export/import) конфигурации одного Пространства или набора собственных Пространств.</li>
</ol>
<p>Эти механизмы не должны смешиваться.</p>
<h2 id="212-полное-резервное-копирование-инсталляции-full-installation-backup">21.2. Полное резервное копирование инсталляции (Full installation backup)</h2>
<p>Подрядчик должен реализовать:</p>
<ul>
<li>автоматическое резервное копирование (automatic backup) не реже одного раза в сутки;</li>
<li>ручное административное резервное копирование (manual admin backup);</li>
<li>восстановление (restore) на чистой инсталляции (clean installation);</li>
<li>документированную процедуру восстановления (documented recovery procedure);</li>
<li>скрипты/конфигурации (scripts/configs) для воспроизводимого выполнения процедуры.</li>
</ul>
<p>Не требуется ежедневный полный дамп (dump) всей телеметрии (telemetry). Полная/инкрементальная/нативная для БД стратегия (Full/incremental/DB-native strategy) выбирается подрядчиком с учётом HA, объёма данных и практичности RTO/восстановления (recovery practicality).</p>
<p>Процедура лолжна быть задокументирована и автоматизирована и не должна зависеть от ручного восстановления настроек «по памяти разработчика».</p>
<h2 id="213-логическое-разделение-приложения-и-эксплуатационных-данных-applicationoperational-data">21.3. Логическое разделение приложения и эксплуатационных данных (application/operational data)</h2>
<p>Прикладные компоненты RatioT.Cloud и эксплуатационные пользовательские данные должны быть логически разделены так, чтобы обновление/развёртывание приложения и резервное копирование/восстановление эксплуатационного состояния (backup/restore operational state) выполнялись независимо и воспроизводимо.</p>
<p>Физическое разделение на две отдельные БД/СУБД (DB/DBMS) данным ФТТ не предписывается.</p>
<h2 id="214-экспорт-конфигурации-пространства">21.4. Экспорт конфигурации Пространства</h2>
<p>Экспорт/резервное копирование конфигурации Пространства должен быть самодостаточным (self-contained) и включать всю активную конфигурацию и зависимости, в том числе:</p>
<ul>
<li>Объекты (Assets);</li>
<li>Devices;</li>
<li>Параметры (Parameters);</li>
<li>профили/сопоставления/конфигурацию (profiles/mapping/configuration);</li>
<li>Дашборды (Dashboards);</li>
<li>Визуальные заготовки Пространства (Space Visual Templates);</li>
<li>Automation;</li>
<li>правила/конфигурацию Аварий/Событий (Alarm/Event rules/configuration);</li>
<li>Группы (Groups);</li>
<li>ACL;</li>
<li>назначения/ссылки пользователей (user assignments/references);</li>
<li>конфигурацию уведомлений (notification configuration);</li>
<li>настройки индивидуального оформления (white-label);</li>
<li>иные необходимые зависимости активной конфигурации Пространства.</li>
</ul>
<p>Телеметрия/история (Telemetry/history) в этот пакет (package) не включается и экспортируется отдельно.</p>
<h2 id="215-мастер-импорта--import-wizard">21.5. Мастер импорта / Import wizard</h2>
<p>Импорт ранее зарезервированного пакета Пространства должен выполняться через мастер (wizard).</p>
<p>Мастер (Wizard) анализирует ссылки на пользователей (user references).</p>
<p>Если пользователь уже существует — выполняется сопоставление (mapping).</p>
<p>Если пользователь по ссылке (referenced user) отсутствует — мастер (wizard) должен потребовать явного решения пользователя. Допустимые операции, например создать/сопоставить/оставить неразрешённым (create/map/leave unresolved), фиксируются на этапе ТЗ.</p>
<p>Целевые сценарии:</p>
<ul>
<li>восстановление (restore);</li>
<li>миграция SaaS → совместимый On-Premise (compatible On-Premise);</li>
<li>миграция между совместимыми инсталляциями;</li>
<li>передача конфигурации другому оператору/владельцу Cloud (operator/owner).</li>
</ul>
<h2 id="216-резервное-копирование-backup-всех-собственных-пространств">21.6. Резервное копирование (Backup) всех собственных Пространств</h2>
<p>Владелец (Owner) должен иметь возможность одной операцией сформировать экспорт/резервную копию (export/backup) всех принадлежащих ему Пространств.</p>
<p>Приглашённые чужие Пространства не включаются.</p>
<p>Результат логически представляет собой набор тех же самодостаточных (self-contained) пакетов Пространств и восстанавливается через общий мастер импорта (import wizard).</p>
<h2 id="217-экспорт-истории">21.7. Экспорт истории</h2>
<p>Телеметрия (Telemetry) и история Событий/Аварий (Event/Alarm history) должны экспортироваться отдельно от пакета конфигурации (config package).</p>
<p>Форматы и ограничения больших объёмов определяются в ТЗ, но пользовательский экспорт не должен требовать собственного бинарного дампа (proprietary binary dump) для обычных сценариев переноса/анализа.</p>
<h2 id="218-удаление-пространства">21.8. Удаление Пространства</h2>
<p>Удаление Пространства требует явного подтверждения (explicit confirmation).</p>
<p>На странице удаления должны быть доступны:</p>
<ul>
<li>резервное копирование/экспорт конфигурации (config backup/export);</li>
<li>отдельный экспорт истории (history export), если пользователь хочет сохранить эксплуатационные данные.</li>
</ul>
<p>После подтверждения должны удаляться:</p>
<ul>
<li>активная конфигурация (active configuration);</li>
<li>телеметрия (telemetry);</li>
<li>журналы Событий/Аварий (Event/Alarm journals);</li>
<li>иные эксплуатационные/исторические данные (operational/history) Пространства.</li>
</ul>
<p>Журнал аудита безопасности (Security Audit) платформы не удаляется автоматически вместе с Пространством.</p>
<h1 id="22-развёртывание-и-обновление">22. Развёртывание и обновление</h1>
<h2 id="221-воспроизводимое-развёртывание">22.1. Воспроизводимое развёртывание</h2>
<p>Подрядчик должен поставить воспроизводимый пакет развёртывания (deployment package) всего программного контура RatioT.Cloud выше ОС.</p>
<p>Развёртывание не должно зависеть от закрытого CI/CD (private CI/CD), недоступных Заказчику учётных данных/ресурсов (credentials/resources) или ручных действий, известных только подрядчику.</p>
<p>Первичное развёртывание (Initial deployment) должно быть документировано и автоматизировано в разумной степени для выбранной архитектуры.</p>
<h2 id="222-состав-программного-контура-software-contour">22.2. Состав программного контура (software contour)</h2>
<p>Развёртывание (Deployment) должно охватывать необходимые компоненты выше ОС, включая, где применимо:</p>
<ul>
<li>Tibbo AggreGate;</li>
<li>frontend;</li>
<li>СУБД;</li>
<li>MQTT-брокер (broker);</li>
<li>nginx/обратный прокси/балансировщик нагрузки (reverse proxy/load balancer);</li>
<li>компоненты кластеризации/репликации (clustering/replication);</li>
<li>среда выполнения/промежуточное ПО/вспомогательные сервисы (runtime/middleware/auxiliary services);</li>
<li>компоненты Jasper (Jasper-related components);</li>
<li>конфигурации приложения (application configurations).</li>
</ul>
<p>Конкретный состав определяется архитектурой подрядчика.</p>
<h2 id="223-режим-обслуживания--maintenance-mode">22.3. Режим обслуживания / Maintenance mode</h2>
<p>Режим обслуживания (Maintenance mode) должен существовать на уровне всей инсталляции.</p>
<p>Режим обслуживания (maintenance mode) для отдельных Пространств данным ФТТ не требуется.</p>
<p>При входе в режим обслуживания (maintenance):</p>
<ul>
<li>новые выполнения Automation (executions) не запускаются;</li>
<li>существующим экземплярам выполнения (instances) по умолчанию дают штатно завершиться;</li>
<li>телеметрия/архив/События/Аварии/уведомления (telemetry/archive/Event/Alarm/notifications) продолжаются до фактической остановки компонентов, насколько это возможно;</li>
<li>администратор видит остаточную активность;</li>
<li>доступна единая команда <code>Остановить все ``Automation`` / ``Stop`` ``all`` ``Automation</code> с корректной фиксацией результата/аудита (audit).</li>
</ul>
<p>Выход из режима обслуживания (maintenance) не должен переписывать пользовательские состояния включения триггеров (trigger enabled states) сценариев.</p>
<h2 id="224-процедура-обновления--update-procedure">22.4. Процедура обновления / Update procedure</h2>
<p>Обязательный базовый процесс:</p>
<p><code>резервное копирование → обновление → дымовые/регрессионные проверки → ``OK`` / ``backup`` → ``update`` → ``smoke``/``regression`` ``checks`` → ``OK</code></p>
<p>при неуспехе:</p>
<p><code>FAIL`` → откат/восстановление резервной копии / ``rollbac``k``/``restore`` ``backup</code>.</p>
<p>Процедура обновления (Update procedure) должна быть документирована и воспроизводима для обеспечения жизненного цикла ПО (добавление фич и исправление багов, система релизов).</p>
<p>Отдельная сложная предварительная проверка прогнозной совместимости профилей (predictive compatibility pre-check profiles) не требуется.</p>
<h2 id="225-политика-версий-aggregate-version-policy">22.5. Политика версий AggreGate (version policy)</h2>
<p>Конкретная базовая версия (baseline-version) Tibbo AggreGate, стратегия перехода на новые версии и возможность оставаться на старой поддерживаемой версии с патчами вендора (vendor patches) определяются на этапе ТЗ.</p>
<p>ФТТ не должно жёстко закреплять правило обязательного немедленного перехода на каждый новый выпуск (release) AggreGate.</p>
<p>Выход новой версии AggreGate не должен автоматически блокировать выпуск исправлений RatioT.Cloud на согласованной базовой версии (baseline).</p>
<h2 id="226-откат-и-восстановление-rollbackrecovery">22.6. Откат и восстановление (Rollback/recovery)</h2>
<p>Откат (Rollback) должен опираться на поставляемые механизмы и скрипты резервного копирования/восстановления (backup/restore).</p>
<p>Требование обновления без простоя (zero-downtime update) не предъявляется. Допускается согласованное окно обслуживания (maintenance window) после корректной остановки/дренирования пользовательской активности.</p>
<h2 id="227-индивидуальный-fqdn-custom-fqdn-и-ingress">22.7. Индивидуальный FQDN (Custom FQDN) и ingress</h2>
<p>Программный контур (Software contour) должен поддерживать индивидуальный FQDN Пространства без ручной переработки приложения (application) для каждого домена.</p>
<p>Механизм доверенной передачи (trusted propagation) исходного Host/FQDN через nginx/обратный прокси (reverse proxy) и определение Пространства до аутентификации (authentication) разрабатывается на этапе ТЗ.</p>
<p>Произвольный переданный frontend идентификатор Пространства (frontend-provided Space ID) не должен быть доверенным источником определения tenant.</p>
<p>DNS/домен/выпуск сертификатов (domain/certificate provisioning) выполняет Заказчик согласно разделу 27.</p>
<h1 id="23-проверки-работоспособности-health-checks-и-регрессионные-тесты-backend">23. Проверки работоспособности (Health checks) и регрессионные тесты backend</h1>
<h2 id="231-набор-регрессионных-тестов-backend-backend-regression-suite">23.1. Набор регрессионных тестов backend (Backend regression suite)</h2>
<p>Backend RatioT.Cloud должен быть покрыт автоматизированным набором регрессионных тестов (regression suite).</p>
<p>Основная цель — после обновления Tibbo AggreGate, RatioT.Cloud или существенных компонентов программного контура (software contour) автоматически выявлять регрессии (regression) до выпуска в продуктивную эксплуатацию (production release).</p>
<p>Тесты должны проверять критические сквозные backend-сценарии (scenarios), а не только отдельные REST-эндпоинты (endpoints).</p>
<h2 id="232-обязательные-области-покрытия">23.2. Обязательные области покрытия</h2>
<p>Набор регрессионных тестов (Regression suite) должен включать как минимум проверки:</p>
<ul>
<li>аутентификацию (authentication);</li>
<li>RBAC;</li>
<li>тарифные/лицензионные права и ограничения (entitlement/licensing);</li>
<li>жизненный цикл Пространства;</li>
<li>операции с Объектами/Device (Asset/Device);</li>
<li>Профили сопряжения (Coupling Profiles);</li>
<li>Параметры (Parameters);</li>
<li>Automation;</li>
<li>События/Аварии (Events/Alarms);</li>
<li>связанные с уведомлениями backend-потоки (Notification-related backend flows) в согласованной части;</li>
<li>резервное копирование/восстановление (backup/restore);</li>
<li>дымовые/регрессионные проверки обновления (update smoke/regression);</li>
<li>Application API;</li>
<li>интеграции протоколов (protocol integrations).</li>
</ul>
<h2 id="233-эталонные-протокольные-стенды-protocol-reference-stands">23.3. Эталонные протокольные стенды (Protocol reference stands)</h2>
<p>Интеграционные тесты протоколов (protocol tests) должны использовать независимые эталонные реализации (reference implementations) там, где это предусмотрено ФТТ.</p>
<p>В частности OPC UA Client RatioT.Cloud проверяется на независимом программном OPC UA Server (software server), а OPC UA Server — независимым программным Client (software client).</p>
<p>Для Modbus/MQTT/Шлюза (Gateway) должны быть подготовлены воспроизводимые тестовые/эталонные стенды или симуляторы (test/reference stands, simulators), достаточные для регрессионного тестирования backend (backend regression).</p>
<h2 id="234-использование-после-обновлений-aggregate">23.4. Использование после обновлений AggreGate</h2>
<p>Набор регрессионных тестов (Regression suite) должен быть пригоден для запуска после обновления Tibbo AggreGate и подтверждать совместимость приложения RatioT.Cloud с новой/обновлённой версией.</p>
<p>Конкретный CI-runner не является частью требования: тесты и инструкции должны принадлежать Заказчику и запускаться независимо от закрытого CI/CD (private CI/CD) подрядчика.</p>
<h2 id="235-автотесты-frontend-frontend-autotests">23.5. Автотесты frontend (Frontend autotests)</h2>
<p>Полный набор автотестов frontend (autotest suite) не является обязательным требованием текущего объёма работ (scope).</p>
<p>Это не отменяет ручные/приёмочные UX/UI проверки и ПСИ.</p>
<h2 id="236-постоянные-проверки-работоспособности-health-checks">23.6. Постоянные проверки работоспособности (health checks)</h2>
<p>Набор регрессионных тестов (Regression suite) не заменяет постоянно работающие проверки работоспособности (health checks).</p>
<p>Обязательны машиночитаемые (machine-readable) уровни:</p>
<ul>
<li><code>liveness</code> — процесс/узел (process/node) жив;</li>
<li><code>readiness</code> — узел (node) реально способен обслуживать трафик (traffic);</li>
<li><code>system`` ``health</code> — сводное состояние критических компонентов/зависимостей (dependencies) инсталляции с причиной нездорового состояния (unhealthy).</li>
</ul>
<p>HTTP 200 от nginx или страницы входа (login page) AggreGate не является достаточным сигналом работоспособности (health signal).</p>
<p>Если критичный компонент application/backend недоступен, readiness/system health должны показывать отказ (failure), например через false/unhealthy/HTTP 503 в принятом контракте.</p>
<h2 id="237-использование-сигнала-работоспособности-health-signal">23.7. Использование сигнала работоспособности (health signal)</h2>
<p>Health/readiness должны быть пригодны для использования внешним мониторингом (monitoring).</p>
<p>Специальная интеграция именно с Zabbix/Grafana согласуется на этапе ТЗ.</p>
<p>Контракт эндпоинтов/метрик работоспособности (health endpoints/metrics) и перечень критических зависимостей (critical dependencies) фиксируются на этапе ТЗ.</p>
<h1 id="24-архитектура-ha-масштабирование-и-расчёт-ресурсов-sizing">24. Архитектура, HA, масштабирование и расчёт ресурсов (sizing)</h1>
<h2 id="241-базовая-архитектурная-платформа">24.1. Базовая архитектурная платформа</h2>
<p>Backend RatioT.Cloud строится на Tibbo AggreGate Server.</p>
<p>Архитектура промышленной инсталляции должна использовать штатные механизмы кластеризации, распределённой обработки и отказоустойчивости AggreGate в той мере, в которой они применимы к выбранной версии и профилю нагрузки.</p>
<p>Собственные механизмы аварийного переключения (failover) для AggreGate не должны разрабатываться, если задача решается штатными средствами платформы.</p>
<h2 id="242-горизонтальное-масштабирование--horizontal-scaling">24.2. Горизонтальное масштабирование / Horizontal scaling</h2>
<p>Архитектура должна поддерживать горизонтальное масштабирование (horizontal scaling) обработки Devices/телеметрии (telemetry) путём добавления узлов обработки (processing nodes) при сохранении одной логической RatioT.Cloud.</p>
<p>Единицей изоляции арендатора/размещения нагрузки (tenant isolation/load placement) является Пространство, а не пользовательская учётная запись (account).</p>
<p>Одна учётная запись (account) может работать с Пространствами, обслуживаемыми разными физическими узлами/группами узлов (physical nodes).</p>
<p>Исходная формулировка о закреплении клиента за конкретным узлом не означает обязательное правило <code>одна учётная запись = один узел / ``one`` ``account`` = ``one`` ``node</code> или <code>одно Пространство = один сервер / ``one`` ``Space`` = ``one`` ``server</code>.</p>
<p>Конкретные топология, размещение и планирование ресурсов арендаторов (topology, placement, scheduling tenant resources) должны быть разработаны на этапе ТЗ/прототипа (prototype) на базе реальных возможностей AggreGate.</p>
<h2 id="243-географически-распределённое-размещение">24.3. Географически распределённое размещение</h2>
<p>Архитектура должна допускать географически распределённое размещение узлов обработки (processing nodes)/контуров в пределах возможностей выбранной топологии AggreGate (topology).</p>
<p>ФТТ не фиксирует конкретную схему геораспределения, межЦОД-репликации (inter-DC replication) или active-active-архитектуры (design): они определяются на этапе ТЗ при известной инфраструктуре Заказчика и лицензионных ограничениях.</p>
<h2 id="244-ha-хранилища-данных-data-storage">24.4. HA хранилища данных (data storage)</h2>
<p>СУБД/хранилище не должно оставаться очевидной единой точкой отказа (single point of failure) в промышленной схеме.</p>
<p>Подрядчик выбирает СУБД и механизм кластеризации/репликации/аварийного переключения (clustering/replication/failover) с учётом:</p>
<ul>
<li>фактической совместимости с AggreGate;</li>
<li>производительности;</li>
<li>резервное копирование/восстановление (backup/restore);</li>
<li>восстановления (recovery);</li>
<li>операционной сложности;</li>
<li>требований российского ПО и лицензирования.</li>
</ul>
<p>Galera или аналогичные технологии могут рассматриваться как вариант, но не являются обязательным решением.</p>
<h2 id="245-логическое-разделение-приложения-и-пользовательских-данных">24.5. Логическое разделение приложения и пользовательских данных</h2>
<p>Прикладные компоненты RatioT.Cloud и эксплуатационные пользовательские данные должны быть логически разделены.</p>
<p>Это разделение должно позволять:</p>
<ul>
<li>обновлять/развёртывать приложение без ручного переноса эксплуатационных данных;</li>
<li>выполнять резервное копирование/восстановление эксплуатационного состояния (backup/restore operational state);</li>
<li>переносить/восстанавливать пользовательские данные независимо от low-code-компонентов приложения (application components).</li>
</ul>
<p>Физическое размещение в двух отдельных БД/СУБД (DB/DBMS) не является обязательным, если выбранная архитектура решает требование иным способом.</p>
<h2 id="246-целевая-производительность--nfr-target-performance">24.6. Целевая производительность / NFR (Target performance)</h2>
<p>Целевые ориентиры первой промышленной архитектуры:</p>
<ul>
<li>типичное время отклика интерактивного UI (typical interactive UI response) при штатной нагрузке (normal load) — до примерно <strong>1.5 s</strong>;</li>
<li>не менее <strong>500 одновременно работающих интерактивных пользователей UI (simultaneous interactive UI users)</strong> на инсталляцию (installation);</li>
<li>горизонтальное масштабирование (horizontal scale) до <strong>50 000+ Devices</strong> на логическую инсталляцию (logical installation);</li>
<li>не менее <strong>5000 Параметров на Пространство</strong>;</li>
<li>индивидуальный интервал архивирования (individual archive interval) до <strong>1 s</strong>.</li>
</ul>
<p>Эти значения задают направление архитектуры и нагрузочной приёмки, но не означают, что все максимумы (maxima) должны одновременно складываться в один экстремальный профиль тестирования (test profile).</p>
<p>Тяжёлые отчёты, экспорты и большие исторические диапазоны (Heavy reports, exports, historical ranges) могут выполняться асинхронно/с отображением прогресса (progress-based).</p>
<h2 id="247-требования-к-времени-реакции">24.7. Требования к времени реакции</h2>
<p>Для RatioT.Cloud не устанавливаются требования жёсткого реального времени (hard real-time) и детерминированного времени реакции.</p>
<p>Границы применения понятия «реальное время» и соответствующие ограничения системы определены в разделе 4.4.</p>
<h2 id="248-изоляция-отказов--fault-isolation">24.8. Изоляция отказов / Fault isolation</h2>
<p>В пределах рассчитанного профиля нагрузки (load profile) проблемы одного Пространства не должны существенно ухудшать (materially degrade) работу других Пространств.</p>
<p>К таким проблемам относятся, например:</p>
<ul>
<li>неконтролируемая Automation (runaway Automation);</li>
<li>шумный Device (noisy Device);</li>
<li>ошибочная конфигурация;</li>
<li>отказ (failure) конкретного профиля/коннектора (profile/connector);</li>
<li>превышение разумной частоты событий.</li>
</ul>
<p>Это требование не означает обязательный отдельный процесс/контейнер/БД (process/container/DB) на каждое Пространство.</p>
<h2 id="249-нагрузочные-испытания">24.9. Нагрузочные испытания</h2>
<p>На этапе ТЗ подрядчик должен сформировать согласованный профиль нагрузки (load profile) и методику нагрузочных испытаний.</p>
<p>ПМИ должна включать проверки согласованных NFR и поведения масштабирования (agreed NFR, scaling behaviour).</p>
<p>Нагрузочное тестирование должно использовать сценарии, соответствующие реальному сочетанию Devices, Parameters, опроса/подписок (polling/subscriptions), пользователей UI (UI users), архива (archive) и Automation.</p>
<h2 id="2410-расчёт-ресурсов--sizing">24.10. Расчёт ресурсов / Sizing</h2>
<p>Подрядчик на этапе ТЗ должен выполнить расчёт ресурсов (sizing) и обосновать как минимум:</p>
<ul>
<li>CPU;</li>
<li>RAM;</li>
<li>хранилище (storage);</li>
<li>сеть (network);</li>
<li>узлы обработки (processing nodes);</li>
<li>топологию БД (DB topology);</li>
<li>подход к резерву/росту (reserve/growth approach);</li>
<li>влияние срока хранения архива (archive retention) и частоты телеметрии (telemetry rate).</li>
</ul>
<p>Желательно представить эталонные конфигурации (reference configurations) уровня small/medium/target или эквивалентную понятную шкалу роста.</p>
<h2 id="2411-границы-доступности--availability-boundaries">24.11. Границы доступности / Availability boundaries</h2>
<p>Формальный SLA <code>99.9%/99.99%</code>, фиксированный RTO/RPO и обновление без простоя (zero-downtime update) данным ФТТ не задаются.</p>
<p>При этом обязательны:</p>
<ul>
<li>мехнизмы обеспечивающие “высокую доступность” (HA architecture);</li>
<li>резервное копирование/восстановление (backup/restore);</li>
<li>проверки работоспособности (health checks);</li>
<li>изоляция отказов (fault isolation);</li>
<li>нагрузочная верификация;</li>
<li>возможность планового окна обслуживания (planned maintenance window).</li>
</ul>
<h1 id="25-безопасность-и-аудит-security-audit">25. Безопасность и аудит (Security, audit)</h1>
<h2 id="251-общий-принцип">25.1. Общий принцип</h2>
<p>Security controls должны применяться на backend и infrastructure software contour и не полагаться только на скрытие функций frontend.</p>
<p>Приоритет — штатные механизмы Tibbo AggreGate и стандартные проверенные компоненты вместо разработки собственной криптографии/IAM без необходимости.</p>
<h2 id="252-2fa">25.2. 2FA</h2>
<p>Двухфакторная аутентификация входит в первую версию.</p>
<p>По возможности должны использоваться штатные механизмы AggreGate.</p>
<p>Конкретные вторые факторы (second factors), процесс восстановления (recovery flow), регистрация фактора (enrollment) и политика (policy) фиксируются на этапе ТЗ.</p>
<h2 id="253-доверенное-устройствобраузер-trusted-devicebrowser">25.3. Доверенное устройство/браузер (Trusted device/browser)</h2>
<p>Должна поддерживаться возможность доверенного устройства/браузера (trusted device/browser), чтобы 2FA не требовалась при каждом обычном входе (login).</p>
<p>Срок доверия (trust lifetime), отзыв (revoke), защитные триггеры (security triggers) и условия повторной аутентификации (re-authentication conditions) определяются на этапе ТЗ.</p>
<h2 id="254-защита-от-перебора-brute-force-protection">25.4. Защита от перебора (Brute-force protection)</h2>
<p>Backend должен иметь защиту от перебора/подбора паролей (brute-force/password guessing).</p>
<p>Captcha допускается как один из механизмов защиты, но не является отдельным обязательным продуктовым компонентом при наличии иного достаточного механизма.</p>
<h2 id="255-безопасность-webapi-webapi-security">25.5. Безопасность Web/API (Web/API security)</h2>
<p>Web frontend и Application API должны работать через HTTPS с актуальными защищёнными версиями TLS/наборами шифров (TLS versions/cipher suites).</p>
<p>TLS 1.3 является желательным целевым режимом, но не должен становиться искусственным препятствием совместимости (blocker), если корпоративные требования допускают иной актуальный безопасный режим.</p>
<p>Точная политика TLS (TLS policy) фиксируется в ТЗ и документации по развёртыванию (deployment documentation).</p>
<h2 id="256-безопасность-протоколов-protocol-security">25.6. Безопасность протоколов (Protocol security)</h2>
<p>Для протоколов, имеющих штатные механизмы безопасности (security mechanisms), должны применяться защищённые режимы, включая:</p>
<ul>
<li>MQTT over TLS;</li>
<li>механизмы безопасности OPC UA (OPC UA security) в согласованной конфигурации;</li>
<li>индивидуальные учётные данные Шлюза (Gateway credentials) и ACL брокера.</li>
</ul>
<p>Для Modbus RTU/TCP собственная криптографическая обёртка (wrapper) RatioT.Cloud не разрабатывается. Защита обеспечивается доверенной LAN/VPN/Шлюзом/сетевым периметром (trusted LAN/VPN/Gateway/network perimeter).</p>
<h2 id="257-пароли-и-учётные-данные-credentials">25.7. Пароли и учётные данные (credentials)</h2>
<p>Пароли пользователей не должны храниться в открытом или обратимо расшифровываемом виде. Должно применяться стойкое хеширование паролей с солью (password hashing with salt) или эквивалентным современным механизмом, предпочтительно штатными средствами AggreGate.</p>
<p>Секреты, токены, закрытые ключи и учётные данные устройств (secrets, tokens, private keys, device credentials) не должны попадать в диагностические логи.</p>
<h2 id="258-журнал-аудита-безопасности--security-audit">25.8. Журнал аудита безопасности / Security Audit</h2>
<p>Журнал аудита безопасности (Security Audit) должен быть неизменяемым для обычного пользователя/Владельца (User/Owner) и отделён от Журнала событий/аварий (Event/Alarm Journal).</p>
<p>Минимально он должен фиксировать:</p>
<ul>
<li>действия аутентификации/значимые для безопасности (authentication/security-relevant actions);</li>
<li>изменения RBAC;</li>
<li>передачу владения (ownership transfer);</li>
<li>назначение/отзыв SuperAdmin;</li>
<li>сервисный вход SuperAdmin в клиентское Пространство;</li>
<li>критичные платформенные/административные действия (platform/admin actions);</li>
<li>управляющие операции, где требуется фиксация инициатора/результата аудита (audit actor/result).</li>
</ul>
<p>Запись аудита (Audit record) должна позволять определить инициатора (actor), временную метку (timestamp), цель/ресурс (target/resource), действие (action) и результат (result).</p>
<p>Срок хранения/архивирование Журнала аудита безопасности (Retention/archiving Security Audit) фиксируются на этапе ТЗ.</p>
<p>Удаление Пространства не должно автоматически уничтожать платформенный Журнал аудита безопасности (platform Security Audit).</p>
<h2 id="259-безопасная-разработка--secure-development">25.9. Безопасная разработка / Secure development</h2>
<p>Подрядчик обязан применять практики безопасной разработки и проверки безопасности приложения в соответствии с общепринятыми открытыми рекомендациями и стандартами OWASP.</p>
<p>Требования к безопасности web/backend-компонентов и их проверка должны ориентироваться на OWASP Application Security Verification Standard (OWASP ASVS) в применимой к RatioT.Cloud части.</p>
<p>Как минимум должны учитываться типовые классы уязвимостей OWASP, включая XSS, SQL injection, CSRF, нарушения контроля доступа, ошибки аутентификации и управления сессиями, небезопасную обработку входных данных и иные риски, применимые к выбранному стеку.</p>
<p>Конкретный уровень OWASP ASVS, перечень применимых требований и состав проверочных мероприятий фиксируются на этапе ТЗ и включаются в ПМИ.</p>
<h2 id="2510-внешняя-iam--external-iam">25.10. Внешняя IAM / External IAM</h2>
<p>Интеграция с AD/LDAP/OIDC/SSO в первую версию не входит.</p>
<p>Архитектура не должна препятствовать последующей интеграции (future integration) с поставщиками идентификации (identity providers), поддерживаемыми AggreGate или выбранной архитектурой.</p>
<h2 id="2511-периметровая-безопасность">25.11. Периметровая безопасность</h2>
<p>Не являются функциями приложения RatioT.Cloud:</p>
<ul>
<li>защита от DDoS (DDoS protection);</li>
<li>геоблокировки (geoblocking);</li>
<li>фильтрация VPN (VPN filtering);</li>
<li>межсетевое экранирование/сегментация сети (firewall/network segmentation);</li>
<li>иные функции внешнего сетевого периметра (perimeter).</li>
</ul>
<p>Они относятся к зоне Заказчика.</p>
<p>RatioT.Cloud отвечает за усиление безопасности application/nginx (hardening), аутентификацию (auth), защищённые протоколы (secure protocols) и безопасную разработку (secure development) выше предоставленного сетевого периметра (network perimeter).</p>
<h2 id="2512-периодическая-смена-пароля-password-rotation">25.12. Периодическая смена пароля (Password rotation)</h2>
<p>Принудительная периодическая смена пароля (password) не является обязательным отдельным требованием первой версии, если иное не будет согласовано на этапе ТЗ.</p>
<h1 id="26-требования-к-программному-стеку-и-российскому-по">26. Требования к программному стеку и российскому ПО</h1>
<h2 id="261-выбор-программного-стека">26.1. Выбор программного стека</h2>
<p>Подрядчик самостоятельно проектирует и выбирает программные компоненты контура выше ОС в пределах архитектурных ограничений настоящего ФТТ.</p>
<p>Приоритет должен отдаваться:</p>
<ul>
<li>штатным механизмам Tibbo AggreGate;</li>
<li>стандартным общедоступным OSS/отраслевым компонентам (industry components);</li>
<li>решениям с понятным жизненным циклом (lifecycle), лицензированием и возможностью эксплуатации Заказчиком.</li>
</ul>
<p>Не следует разрабатывать собственные аналоги стандартных СУБД/БД (DB), брокера (broker), обратного прокси (reverse proxy), кластеризации/отказоустойчивости (cluster/failover) и иных инфраструктурных систем без обоснованной необходимости.</p>
<h2 id="262-обязательные-категории-компонентов">26.2. Обязательные категории компонентов</h2>
<p>Реестр программного стека (software stack) должен охватывать, где применимо:</p>
<ul>
<li>AggreGate и его компоненты;</li>
<li>frontend-фреймворк/библиотеки (framework/libraries);</li>
<li>СУБД;</li>
<li>MQTT-брокер (broker);</li>
<li>nginx/обратный прокси/балансировщик нагрузки (reverse proxy/load balancer);</li>
<li>ПО кластеризации/репликации (clustering/replication software);</li>
<li>среду выполнения/промежуточное ПО (runtime/middleware);</li>
<li>компоненты отчётности (report components);</li>
<li>базовые образы (base images);</li>
<li>сторонние backend/frontend-библиотеки (third-party libraries);</li>
<li>вспомогательные сервисы.</li>
</ul>
<h2 id="263-требования-российского-по">26.3. Требования российского ПО</h2>
<p>Подрядчик обязан контролировать состав программных компонентов/зависимостей (software components/dependencies) с точки зрения действующих требований Минцифры РФ и ограничений, переданных Заказчиком и влияющих на статус российского ПО.</p>
<p>Нельзя без согласования включать компонент, который препятствует сохранению/получению требуемого статуса продукта либо запрещён применимыми требованиями.</p>
<p>При выявлении такой зависимости подрядчик обязан уведомить Заказчика и предложить вариант замены.</p>
<h2 id="264-реестр-сторонних-компонентов">26.4. Реестр сторонних компонентов</h2>
<p>В поставке и далее в ходе развития должен поддерживаться актуальный реестр зависимостей/компонентов (dependency/component registry).</p>
<p>Для каждого существенного стороннего компонента должны фиксироваться как минимум:</p>
<ul>
<li>наименование;</li>
<li>назначение;</li>
<li>версия (version);</li>
<li>лицензия (license);</li>
<li>источник/поставщик;</li>
<li>при необходимости ограничения использования/распространения.</li>
</ul>
<p>Реестр обновляется вместе с выпусками (releases).</p>
<h2 id="265-коммерческие-сторонние-компоненты-commercial-third-party-components">26.5. Коммерческие сторонние компоненты (Commercial third-party components)</h2>
<p>Если подрядчик предлагает платный сторонний компонент, его стоимость, назначение, модель лицензирования и необходимость должны быть отдельно показаны в бюджетной оценке.</p>
<p>Наличие коммерческого компонента не должно быть скрыто внутри общей стоимости разработки.</p>
<h1 id="27-граница-ответственности-заказчикподрядчик">27. Граница ответственности Заказчик/подрядчик</h1>
<h2 id="271-заказчик-предоставляет">27.1. Заказчик предоставляет</h2>
<p>Заказчик предоставляет базовую инфраструктуру до уровня ОС включительно:</p>
<ul>
<li>физические/виртуальные вычислительные ресурсы (physical/virtual compute resources);</li>
<li>ресурсы хранения (storage resources);</li>
<li>ОС на VM/физических серверах (physical servers);</li>
<li>сеть/маршрутизация (network/routing);</li>
<li>VPN;</li>
<li>DNS;</li>
<li>выпуск/предоставление доменов и сертификатов (domain/certificate provisioning) по корпоративным правилам;</li>
<li>базовую безопасность инфраструктуры/сети (infrastructure/network security).</li>
</ul>
<p>Конкретные версии ОС, топология (topology) и процедуры взаимодействия согласуются в ТЗ.</p>
<h2 id="272-подрядчик-отвечает-за-программный-контур-software-contour-выше-ос">27.2. Подрядчик отвечает за программный контур (software contour) выше ОС</h2>
<p>В ответственность подрядчика входят проектирование, выбор, конфигурация, развёртывание (deployment) и воспроизводимость всех необходимых программных компонентов выше ОС, включая где применимо:</p>
<ul>
<li>приложение AggreGate (AggreGate application);</li>
<li>frontend;</li>
<li>СУБД;</li>
<li>MQTT-брокер (broker);</li>
<li>nginx как обратный прокси/балансировщик нагрузки (reverse proxy/load balancer);</li>
<li>компоненты кластеризации/репликации (clustering/replication);</li>
<li>среда выполнения/промежуточное ПО/вспомогательные сервисы (runtime/middleware/auxiliary services);</li>
<li>шаблоны JasperReports (templates);</li>
<li>конфигурации приложения/системы (application/system configurations);</li>
<li>скрипты развёртывания/обновления/резервного копирования/восстановления (deployment/update/backup/restore);</li>
<li>проверки работоспособности (health checks);</li>
<li>регрессионные тесты backend (backend regression tests);</li>
<li>техническая документация (technical documentation).</li>
</ul>
<h2 id="273-логи-и-интеграция-мониторинга-monitoring-integration">27.3. Логи и интеграция мониторинга (monitoring integration)</h2>
<p>Подрядчик должен обеспечить диагностические логи (logs) существенных программных компонентов в формате, пригодном для стандартного сбора/выгрузки.</p>
<p>Логи не должны содержать пароли, токены, закрытые ключи, учётные данные устройств и иные секреты (passwords, tokens, private keys, device credentials, secrets).</p>
<p>Отдельную централизованную платформу логирования (log-platform) уровня ELK/Loki подрядчик строить не обязан, если это не будет отдельно включено в ТЗ.</p>
<p>Внешний мониторинг инфраструктуры (infrastructure monitoring) Заказчик/ДИТ может реализовать собственными средствами.</p>
<h2 id="274-сертификаты-и-индивидуальный-fqdn-custom-fqdn">27.4. Сертификаты и индивидуальный FQDN (custom FQDN)</h2>
<p>Заказчик/ДИТ отвечает за DNS, владение доменом и выпуск/предоставление сертификатов (certificate provisioning).</p>
<p>Подрядчик отвечает за поддержку соответствующего механизма ingress/обратного прокси/приложения (reverse proxy/application mechanism), позволяющего использовать настроенный FQDN и определить Пространство до аутентификации (authentication) без ручной переработки приложения.</p>
<h2 id="275-завершённость-результата">27.5. Завершённость результата</h2>
<p>Результатом проекта должна быть законченная программная система (software system) с воспроизводимым пакетом развёртывания (deployment package).</p>
<p>Недопустим результат вида «приложение AggreGate (AggreGate application) + неформальный список ручных настроек, которые может повторить только разработчик подрядчика».</p>
<h1 id="28-комплект-поставки-и-документация">28. Комплект поставки и документация</h1>
<h2 id="281-общий-принцип">28.1. Общий принцип</h2>
<p>Заказчик должен получить полный воспроизводимый комплект результатов, достаточный для сборки, развёртывания, эксплуатации, обновления, диагностики и дальнейшего сопровождения RatioT.Cloud без обязательной зависимости от внутренних систем подрядчика.</p>
<h2 id="282-исходные-материалы">28.2. Исходные материалы</h2>
<p>В поставку входят как минимум:</p>
<ul>
<li>исходный код backend;</li>
<li>исходный код frontend;</li>
<li>приложение AggreGate/low-code-компоненты (application/low-code components);</li>
<li>исходный код PoC Шлюза (Gateway);</li>
<li>миграции и артефакты схемы/конфигурации (schema/config artifacts);</li>
<li>шаблоны Jasper (Jasper templates);</li>
<li>иные собственные программные компоненты проекта.</li>
</ul>
<h2 id="283-тесты--tests">28.3. Тесты / Tests</h2>
<p>В поставку входят:</p>
<ul>
<li>регрессионные автотесты backend (backend regression autotests);</li>
<li>тестовые средства/симуляторы протоколов и эталонных реализаций (protocol/reference test assets/simulators) в согласованном составе;</li>
<li>инструкции по запуску тестов (tests);</li>
<li>тестовые данные/конфигурация (test data/configuration), необходимые для воспроизводимой проверки.</li>
</ul>
<h2 id="284-артефакты-развёртыванияэксплуатации-deploymentoperations-artifacts">28.4. Артефакты развёртывания/эксплуатации (Deployment/operations artifacts)</h2>
<p>В поставку входят:</p>
<ul>
<li>скрипты/конфигурации развёртывания (deployment scripts/configs);</li>
<li>скрипты/процедуры обновления (update scripts/procedures);</li>
<li>скрипты/процедуры резервного копирования (backup scripts/procedures);</li>
<li>скрипты/процедуры восстановления (restore scripts/procedures);</li>
<li>процедуры отката/восстановления (rollback/recovery procedures);</li>
<li>конфигурации nginx;</li>
<li>конфигурации/миграции БД (DB);</li>
<li>конфигурации MQTT-брокера;</li>
<li>конфигурации промежуточного ПО/вспомогательных сервисов (middleware/auxiliary services);</li>
<li>контракт/конфигурация работоспособности/готовности (health/readiness).</li>
</ul>
<h2 id="285-документация">28.5. Документация</h2>
<p>Комплект документации должен покрывать как минимум:</p>
<ul>
<li>архитектуру (architecture);</li>
<li>установку/развёртывание (installation/deployment);</li>
<li>обновление/откат (update/rollback);</li>
<li>резервное копирование/восстановление (backup/restore);</li>
<li>администрирование (administration);</li>
<li>пользовательские функции (user functions);</li>
<li>Application API;</li>
<li>внутренний протокол Шлюза (Gateway);</li>
<li>Профили сопряжения (Coupling Profiles);</li>
<li>диагностику/работоспособность (diagnostics/health);</li>
<li>эксплуатационные процедуры, значимые для безопасности (security-relevant operational procedures);</li>
<li>реестр зависимостей/компонентов (dependency/component registry).</li>
</ul>
<h2 id="286-uxui">28.6. UX/UI</h2>
<p>В поставку входят исходные материалы Figma (Figma sources) полного согласованного альбома UX/UI для desktop и mobile, подготовленные на этапе ТЗ+UX/UI.</p>
<p>Figma должна быть достаточной для разработки frontend (frontend development) без самостоятельного додумывания основных экранов/состояний подрядчиком.</p>
<h2 id="287-испытательная-документация">28.7. Испытательная документация</h2>
<p>В поставку входят:</p>
<ul>
<li>ПМИ;</li>
<li>протокол ПСИ №1;</li>
<li>протокол ПСИ №2;</li>
<li>необходимые отчёты об испытаниях (test reports)/результаты согласованных нагрузочных/NFR-тестов (agreed load/NFR tests).</li>
</ul>
<h2 id="288-реестр-сторонних-компонентов-third-party-registry">28.8. Реестр сторонних компонентов (Third-party registry)</h2>
<p>В поставку входит актуальный реестр сторонних компонентов/зависимостей (dependencies) с версиями (versions), назначением и лицензиями (licenses).</p>
<p>Реестр должен обновляться вместе с выпусками (releases) в течение опытной эксплуатации.</p>
<h2 id="289-хранение-артефактов">28.9. Хранение артефактов</h2>
<p>Все исходники, конфигурации, скрипты, тесты, документация и Figma (configs, scripts, tests, documentation) должны храниться в репозиториях/ресурсах (repositories/resources) Заказчика либо регулярно синхронизироваться туда.</p>
<p>Сборка, развёртывание и поддержка (Build, deployment, support) не должны зависеть от закрытых GitLab/CI/CD, репозиториев артефактов (artifact repositories) или иных внутренних систем подрядчика, недоступных Заказчику.</p>
<h2 id="2810-актуализация-документации">28.10. Актуализация документации</h2>
<p>Документация должна поддерживаться в актуальном состоянии на протяжении разработки и 12-месячной опытной эксплуатации в части изменений, исправлений и эксплуатационных решений, вошедших в продуктивную эксплуатацию (production).</p>
<h1 id="29-пми-пси-и-опытная-эксплуатация">29. ПМИ, ПСИ и опытная эксплуатация</h1>
<h2 id="291-этапность">29.1. Этапность</h2>
<p>Проект должен включать как минимум следующие укрупнённые этапы:</p>
<ol type="1">
<li>разработка ТЗ и UX/UI;</li>
<li>разработка backend/архитектуры и программного контура (software contour);</li>
<li>разработка frontend;</li>
<li>интеграционные и внутренние испытания;</li>
<li>ПСИ №1;</li>
<li>ввод в продуктивную эксплуатацию (production);</li>
<li>12 месяцев опытной эксплуатации;</li>
<li>регрессионное ПСИ №2;</li>
<li>завершение проекта/передача актуализированного комплекта.</li>
</ol>
<p>Конкретный календарный план (plan) разрабатывается подрядчиком и согласуется с Заказчиком.</p>
<h2 id="292-пми">29.2. ПМИ</h2>
<p>Подрядчик разрабатывает Программу и методику испытаний и согласует её с Заказчиком до ПСИ №1.</p>
<p>ПМИ должна включать как минимум:</p>
<ul>
<li>функциональные/backend-сценарии (functional/backend scenarios);</li>
<li>критические сквозные пользовательские сценарии (critical end-to-end user scenarios);</li>
<li>RBAC;</li>
<li>безопасность (security);</li>
<li>протоколы (protocols);</li>
<li>резервное копирование/восстановление (backup/restore);</li>
<li>обновление/откат (update/rollback);</li>
<li>сценарии HA/отказов (failure scenarios);</li>
<li>проверки работоспособности (health checks);</li>
<li>согласованные нагрузочные/NFR-тесты (agreed load/NFR tests);</li>
<li>критерии приёмки (acceptance criteria) по функциональным требованиям ФТТ/ТЗ.</li>
</ul>
<h2 id="293-пси-1">29.3. ПСИ №1</h2>
<p>ПСИ №1 проводится перед вводом в продуктивную эксплуатацию (production rollout).</p>
<p>Успешный ПСИ №1 означает готовность системы к запуску в продуктивную эксплуатацию и началу опытной эксплуатации.</p>
<p>По результатам оформляется протокол испытаний.</p>
<h2 id="294-опытная-эксплуатация">29.4. Опытная эксплуатация</h2>
<p>Опытная эксплуатация длится <strong>12 месяцев</strong> и является отдельным активным этапом проекта, а не формальным гарантийным периодом.</p>
<p>Продуктивная эксплуатация (Production) запускается после успешного ПСИ №1.</p>
<p>В течение этого периода подрядчик обязан:</p>
<ul>
<li>исправлять дефекты (defects);</li>
<li>выпускать исправления (fixes) в продуктивную эксплуатацию (production);</li>
<li>сопровождать процесс выпуска (release process);</li>
<li>устранять согласованный технический долг (technical debt);</li>
<li>поддерживать документацию и реестр зависимостей (dependency registry) в актуальном состоянии;</li>
<li>обеспечивать совместимость с согласованной базовой версией/политикой обновлений AggreGate (baseline/update policy).</li>
</ul>
<p>Конкретные SLA по важности/реакции/исправлению (severity/reaction/fix) согласуются на этапе ТЗ.</p>
<p>Критические дефекты продуктивной эксплуатации (production defects) имеют приоритет над плановой работой по техническому долгу (technical debt).</p>
<h2 id="295-дефект-и-запрос-на-изменение-defect-vs-change-request">29.5. Дефект и запрос на изменение (Defect vs change request)</h2>
<p>Исправление несоответствия согласованным требованиям считается устранением дефекта (defect remediation).</p>
<p>Новые продуктовые функции (product features) или изменение согласованного поведения не должны автоматически считаться дефектом (defect) и оформляются как запрос на изменение (change request)/дополнительный объём работ (scope).</p>
<h2 id="296-реестр-технического-долга-technical-debt-register">29.6. Реестр технического долга (Technical debt register)</h2>
<p>На протяжении разработки и опытной эксплуатации ведётся согласованный реестр технического долга (technical debt register) с приоритетом/статусом/ответственным (priority/status/owner).</p>
<p>До ПСИ №2 подрядчик закрывает все пункты (items), совместно помеченные как обязательные к завершению проекта.</p>
<p>Остальные пункты (items) могут быть перенесены в будущий бэклог (future backlog) только с явным согласованием Заказчика.</p>
<h2 id="297-пси-2">29.7. ПСИ №2</h2>
<p>После завершения 12 месяцев опытной эксплуатации проводится ПСИ №2.</p>
<p>ПСИ №2 является регрессионной проверкой, а не полным механическим повтором ПСИ №1.</p>
<p>Объём ПСИ №2 (Scope) должен покрывать:</p>
<ul>
<li>критические сквозные сценарии (critical end-to-end scenarios);</li>
<li>всё изменённое в ходе опытной эксплуатации;</li>
<li>отсутствие регрессий (regression) по критичным областям NFR/security/HA;</li>
<li>обязательные к закрытию пункты технического долга (technical-debt items).</li>
</ul>
<p>По результатам оформляется отдельный протокол.</p>
<h1 id="30-базовые-сквозные-end-to-end-пользовательские-сценарии">30. Базовые сквозные (end-to-end) пользовательские сценарии</h1>
<p>Базовые сценарии используются как сквозная проверка целостности требований. Детальные шаги приёмки (acceptance steps) и тестовые данные (test data) формируются в ТЗ/ПМИ.</p>
<h2 id="301-регистрация-и-простой-старт">30.1. Регистрация и простой старт</h2>
<ol type="1">
<li>Новый пользователь проходит регистрацию с приоритетом телефона (phone-first) и подтверждает телефон SMS-кодом.</li>
<li>Пользователю назначается тариф по умолчанию (Default tariff).</li>
<li>Автоматически создаются первое Пространство и первый Дашборд.</li>
<li>Пользователь попадает в Дашборд, который предлагает добавить оборудование/визуализацию.</li>
<li>Пользователь открывает Системную библиотеку (System Library), находит Заготовку устройства (Device Template) по категории или SKU.</li>
<li>В одной форме вводит данные конкретного экземпляра и параметры подключения.</li>
<li>Device создаётся в корневом Объекте-Пространстве либо выбранном Объекте (Asset).</li>
<li>После проверки соединения/получения текущих данных (connection test/current data) пользователь получает оперативные значения и может разместить представление Device/Parameter на Дашборде.</li>
</ol>
<p>Цель: готовое оборудование первой очереди должно подключаться без обязательного использования Конструктора Заготовок устройств (Device Template Builder), Automation или иных продвинутых инструментов (advanced tools).</p>
<h2 id="302-дашборд-dashboard-технологаоператора">30.2. Дашборд (Dashboard) технолога/оператора</h2>
<ol type="1">
<li>Пользователь переводит Дашборд в режим Edit.</li>
<li>Добавляет несколько Параметров/Devices (Parameters/Devices).</li>
<li>Выбирает подходящие Визуальные заготовки/виджеты (Visual Templates/widgets).</li>
<li>Настраивает тренд (trend), индикаторы состояния (status indicators), уставку/управление (setpoint/control) и при необходимости SVG HMI.</li>
<li>Настраивает вид для ПК и при необходимости отдельную мобильную компоновку (mobile layout) Дашборда.</li>
<li>Сохраняет изменения Дашборда.</li>
<li>Оператор открывает тот же Дашборд в режиме View с правами <code>View</code>/базовыми правами Device (underlying permissions).</li>
</ol>
<h2 id="303-авария-alarm-и-уведомление">30.3. Авария (Alarm) и уведомление</h2>
<ol type="1">
<li>Мастер создаёт Правило аварии (Alarm Rule) для Параметра (Parameter) либо использует типовое правило из Заготовки устройства (Device Template).</li>
<li>Настраивает порог (threshold), TON/TOFF/гистерезис (hysteresis), уровень важности (severity) и <code>Acknowledgement`` ``required</code>.</li>
<li>Назначает группы получателей/маршрутизацию (recipient groups/routing).</li>
<li>Пользователи группы имеют собственные матрицы (matrices) <code>тип сообщения × канал</code>.</li>
<li>При возникновении условия создаётся <code>RAISED</code> Событие/Авария (Event/Alarm).</li>
<li>Уведомление (Notification) поступает в Центр уведомлений (Notification Center) и разрешённые внешние каналы (channels), включая Telegram/SMS согласно настройкам/квотам (quotas).</li>
<li>Уполномоченный пользователь выполняет ACK.</li>
<li>При нормализации условия фиксируется <code>CLEARED</code>; история остаётся append-only.</li>
</ol>
<h2 id="304-automation-и-вычисляемый-parameter">30.4. Automation и вычисляемый Parameter</h2>
<ol type="1">
<li>Пользователь создаёт No-Code сценарий (scenario).</li>
<li>Триггер (Trigger) — изменение одного или нескольких текущих Параметров (Parameters)/периодическое расписание.</li>
<li>Сценарий (Scenario) выполняет условие/арифметику.</li>
<li>Результат записывается в Параметр (Parameter) Device с профилем <code>Internal`` ``Space`` ``Store</code>.</li>
<li>Полученный Параметр (Parameter) используется как обычный источник для Дашборда, архива (archive) и Аварии (Alarm).</li>
<li>Пользователь изменяет сценарий и применяет новую версию только через Deploy.</li>
</ol>
<h2 id="305-команда-automation-с-недоступным-каналом">30.5. Команда Automation с недоступным каналом</h2>
<ol type="1">
<li>Сценарий (Scenario) должен выполнить команду Device.</li>
<li>Automation передаёт операцию единому механизму Device/Profile без отдельной проверки соединения (<code>check`` ``connection</code>).</li>
<li>Профиль (Profile) оценивает текущее состояние доступности/сессии (availability/session state) и пытается выполнить операцию (operation).</li>
<li>При недоступности возвращается нормализованный результат (result) <code>unavailable``/``timeout``/``failed</code>.</li>
<li>Сценарий (Scenario) обрабатывает результат/ошибку по стандартной модели.</li>
<li>Аудит (Audit) фиксирует сценарий (scenario) как инициатора операции.</li>
</ol>
<h2 id="306-программный-прототип-шлюза">30.6. Программный прототип Шлюза</h2>
<ol type="1">
<li>Администратор настраивает Программный прототип Шлюза в RatioT.Cloud.</li>
<li>Программный агент Шлюза (Cloud Gateway Agent) запускается на стандартном ПК с минимальной начальной конфигурацией (bootstrap configuration).</li>
<li>Программный агент Шлюза аутентифицируется в MQTT-брокере по индивидуальным учётным данным (credentials).</li>
<li>Программный агент Шлюза получает из RatioT.Cloud эксплуатационную конфигурацию, проверяет её и сохраняет как последнюю валидную применённую конфигурацию.</li>
<li>Программный агент Шлюза выполняет опрос одного Экземпляра устройства (Device) по Modbus RTU в соответствии с полученной конфигурацией.</li>
<li>Полученная телеметрия передаётся в RatioT.Cloud через внутренний протокол MQTT/TLS.</li>
<li>Программный агент Шлюза получает управляющую команду из RatioT.Cloud, выполняет соответствующую операцию Modbus RTU и возвращает результат выполнения, ошибку или тайм-аут с идентификатором корреляции (correlation ID).</li>
<li>После перезапуска программный агент Шлюза использует последнюю валидную применённую конфигурацию, проверяет её актуальность и при наличии новой версии получает и применяет обновление.</li>
</ol>
<h2 id="307-rbac-и-доступ-дежурного-персонала">30.7. RBAC и доступ дежурного персонала</h2>
<ol type="1">
<li>Владелец/Мастер (Owner/Master) создаёт или использует группу по умолчанию (preset group) <code>Операторы</code>.</li>
<li>Группе назначается <code>View</code> на нужный Дашборд.</li>
<li>На соответствующее поддерево Объектов (Asset subtree) назначаются необходимые права <code>Read``/``Control</code>.</li>
<li>При необходимости <code>AcknowledgeAlarm</code> назначается отдельно.</li>
<li>Оператор видит Дашборд и выполняет только разрешённые операции backend (backend operations).</li>
<li>Попытка доступа к несогласованному действию Device/API (action) отклоняется независимо от UI.</li>
</ol>
<h2 id="308-integrator-workspace">30.8. Integrator Workspace</h2>
<ol type="1">
<li>Клиент делегирует доступ организации-интегратору.</li>
<li>Интегратор назначает своего сотрудника конкретному клиентскому Пространству.</li>
<li>Сотрудник видит клиентское Пространство в Integrator Workspace.</li>
<li>Межпространственный список (Cross-space list) показывает активные Аварии/События (active Alarm/Event) по доступным Пространствам.</li>
<li>Пользователь переходит к источнику проблемы в клиентском Пространстве.</li>
<li>Аудит (Audit) фиксирует фактического человека, а не безличную организацию.</li>
</ol>
<h2 id="309-резервное-копированиемиграция-backupmigration-пространства">30.9. Резервное копирование/миграция (Backup/migration) Пространства</h2>
<ol type="1">
<li>Владелец (Owner) запускает экспорт (export) конфигурации одного Пространства либо всех собственных Пространств.</li>
<li>Получает самодостаточный пакет конфигурации (self-contained config package) без телеметрии/истории (telemetry/history).</li>
<li>При необходимости отдельно экспортирует историю (history).</li>
<li>На совместимой другой инсталляции запускает мастер импорта (import wizard).</li>
<li>Мастер (Wizard) сопоставляет существующие ссылки на пользователей (existing user references) и запрашивает решения по отсутствующим пользователям (users).</li>
<li>После импорта (import) восстанавливаются конфигурация (configuration), Дашборд, Automation, ACL, настройки Аварий/уведомлений (Alarm/notification) и другие зависимости.</li>
</ol>
<h2 id="3010-обновлениевосстановление-updaterecovery">30.10. Обновление/восстановление (Update/recovery)</h2>
<ol type="1">
<li>Администратор (Administrator) переводит инсталляцию (installation) в режим обслуживания (maintenance).</li>
<li>Выполняется резервное копирование перед обновлением (backup-before-update).</li>
<li>Применяется обновление (update).</li>
<li>Запускаются дымовые/регрессионные проверки (smoke/regression checks).</li>
<li>При успехе инсталляция (installation) возвращается в штатную эксплуатацию (normal operation).</li>
<li>При отказе (failure) выполняется откат/восстановление из резервной копии (rollback/restore backup) по документированной процедуре.</li>
</ol>
<h2 id="3011-нарушение-лицензии-on-premise-license-violation">30.11. Нарушение лицензии On-Premise (license violation)</h2>
<ol type="1">
<li>На On-Premise-инсталляции устанавливается подписанная лицензия (signed license) с идентификатором инсталляции (Installation ID) и лимитами (limits).</li>
<li>Среда выполнения (Runtime) проверяет подпись открытым ключом (public key).</li>
<li>При совместимой лицензии (compatible license) система работает штатно.</li>
<li>При истёкшей/некорректной лицензии (expired/invalid license) штатная лицензируемая среда выполнения (normal licensed runtime) блокируется, но административная диагностика/замена лицензии (admin diagnostics/license replacement) остаются доступны.</li>
<li>При установке лицензии (license) с лимитами (limits) ниже текущего использования (usage) данные не удаляются; система переходит в ограниченный режим (Restricted) до устранения нарушений (violations)/замены лицензии.</li>
</ol>

      <footer>
        ФТТ RatioT.Cloud, редакция v004 от 14 сентября 2026. Страница сгенерирована для чтения на портале.
      </footer>
    </main>
  </div>

  <script>
    const headings = document.querySelectorAll('main h1[id]');
    const links = document.querySelectorAll('nav a[href^="#"]');
    const observer = new IntersectionObserver((entries) => {
      entries.forEach(entry => {
        if (entry.isIntersecting) {
          links.forEach(link => link.classList.remove('active'));
          const active = document.querySelector('nav a[href="#' + entry.target.id + '"]');
          if (active) active.classList.add('active');
        }
      });
    }, { rootMargin: '-10% 0px -75% 0px' });
    headings.forEach(h => observer.observe(h));
  </script>
</body>
</html>
