<!DOCTYPE html>
<html lang="ru">
<head>
  <meta name="robots" content="noindex, nofollow">
  <script>
    (function () {
      if (localStorage.getItem('ratiot-doc-auth') !== 'ok') {
        var pwd = prompt('Доступ к документации. Введите пароль:');
        if (pwd !== '111') {
          document.documentElement.innerHTML = '<body style="font-family:sans-serif;padding:40px;text-align:center;"><h1>Доступ запрещён</h1><p>Неверный пароль.</p></body>';
          throw new Error('Access denied');
        }
        localStorage.setItem('ratiot-doc-auth', 'ok');
      }
    })();
  </script>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0">
  <title>Устройства, драйверы и протоколы</title>
  <link rel="stylesheet" href="../style.css">
  <style>
    .chapter-toc { columns: 1; }
    @media (min-width: 700px) { .chapter-toc { columns: 2; } }
    .doc-section { margin-bottom: 64px; padding-bottom: 32px; border-bottom: 1px solid var(--border); }
    .doc-section:last-of-type { border-bottom: none; }
    .md-table { font-size: .9rem; width: auto; }
    .md-table th, .md-table td { padding: 8px 10px; }
    .md-table tr:first-child td { font-weight: 600; background: #f0f4f8; }
    .md-table th { font-weight: 600; background: #e2e8f0; }
    aside nav { max-height: calc(100vh - 140px); overflow-y: auto; }
    aside nav a { white-space: normal; }
    pre { overflow-x: auto; }
    .breadcrumbs { font-size: .9rem; color: var(--muted); margin-bottom: 16px; }
    .breadcrumbs a { color: var(--accent); text-decoration: none; }
    .breadcrumbs a:hover { text-decoration: underline; }
    .breadcrumbs span[aria-current="page"] { color: var(--text); font-weight: 500; }
  </style>
</head>
<body>
  <div class="layout">
    <aside>
      <h1>RatioT SCADA</h1>
      <div class="subtitle">Справка 6.41.10</div>
      <nav>
        <a href="index.html">← Оглавление справки</a>
        <a href="../index.html">← Главная</a>
<a href="intro.html">Введение и обзор платформы</a>
<a href="install.html">Установка, запуск и обслуживание</a>
<a href="architecture.html">Архитектура и конфигурация сервера</a>
<a href="users.html">Пользователи, права и безопасность</a>
<a href="model.html">Модель данных, контексты и классы</a>
<a href="devices.html" class="active">Устройства, драйверы и протоколы</a>
<a href="database.html">Базы данных, хранилище, история</a>
<a href="webui.html">Web UI, HMI и дашборды</a>
<a href="scripts.html">Скрипты, выражения и запросы</a>
<a href="events.html">События, аварии и уведомления</a>
<a href="cluster.html">Кластер, отказоустойчивость и распределённые вычисления</a>
<a href="network.html">Сетевое управление</a>
<a href="desktop.html">Десктопный клиент</a>
<a href="integration.html">Интеграция, приложения и отчёты</a>
<a href="tutorials.html">Учебники и устранение неполадок</a>
      </nav>
    </aside>

    <main>
      <nav class="breadcrumbs" aria-label="Хлебные крошки">
        <a href="../index.html">Главная</a>
        <span aria-hidden="true">→</span>
        <a href="index.html">Оглавление справки</a>
        <span aria-hidden="true">→</span>
        <span aria-current="page">Устройства, драйверы и протоколы</span>
      </nav>
      <section id="intro">
        <h1>Устройства, драйверы и протоколы</h1>
      </section>

<section id="intro"><h2>Оглавление главы</h2><ul><li><a href="#device_servers">Управление серверами устройств</a></li>
<li><a href="#ds_contexts">Контексты</a></li>
<li><a href="#ds_ddns">Сервис динамический DNS</a></li>
<li><a href="#ds_device_servers">Серверы устройств</a></li>
<li><a href="#ds_difference">Серверы устройств, аккаунты серверов устройств, аккаунты внешних серверов устройств</a></li>
<li><a href="#ds_external_device_servers">Локальные серверы устройств</a></li>
<li><a href="#ds_http_proxy">Сервис http-прокси</a></li>
<li><a href="#ds_led_patterns">Устранение проблем с подключением серверов устройств</a></li>
<li><a href="#ds_link_service">Сервис связи</a></li>
<li><a href="#ds_plugins">Плагины серверов устройств</a></li>
<li><a href="#ds_plugins_ddns">Динамический DNS</a></li>
<li><a href="#ds_plugins_http_proxy">Http-прокси</a></li>
<li><a href="#ds_plugins_link_service">Прозрачная маршрутизация данных (link service)</a></li>
<li><a href="#ds_sdf">Файлы настроек</a></li>
<li><a href="#ds_tools">Инструменты</a></li>
<li><a href="#ls_connectivity">Связь и сбор данных</a></li>
<li><a href="#ls_drivers">Драйверы устройств</a></li>
<li><a href="#ls_drivers_agent">Агент</a></li>
<li><a href="#ls_drivers_agent_connector">Локальный агент</a></li>
<li><a href="#ls_drivers_application">Внешнее приложение/скрипт</a></li>
<li><a href="#ls_drivers_asterisk">Asterisk</a></li>
<li><a href="#ls_drivers_avatar">Аватар</a></li>
<li><a href="#ls_drivers_bacnet">Bacnet</a></li>
<li><a href="#ls_drivers_coap">CoAP (Constrained Application Protocol)</a></li>
<li><a href="#ls_drivers_corba">CORBA</a></li>
<li><a href="#ls_drivers_cwmp">CWMP</a></li>
<li><a href="#ls_drivers_database">База данных SQL</a></li>
<li><a href="#ls_drivers_dlms_cosem">DLMS/COSEM</a></li>
<li><a href="#ls_drivers_dnp3">DNP3</a></li>
<li><a href="#ls_drivers_ethernet_ip">Ethernet/ip</a></li>
<li><a href="#ls_drivers_flexible">Flexible драйвер</a></li>
<li><a href="#ls_drivers_flexible_asynchronous_commands">Обработка асинхронных команд</a></li>
<li><a href="#ls_drivers_flexible_configuration">Настройка драйвера</a></li>
<li><a href="#ls_drivers_flexible_connections">Исходящие и входящие соединения с устройством</a></li>
<li><a href="#ls_drivers_flexible_debugging">Отладка подключений устройств</a></li>
<li><a href="#ls_drivers_flexible_incoming_stream">Обработка входящего потока данных</a></li>
<li><a href="#ls_drivers_flexible_manual_exchange">Ручной обмен командами</a></li>
<li><a href="#ls_drivers_flexible_metadata">Работа с метаданными</a></li>
<li><a href="#ls_drivers_flexible_streams">Работа с потоками данных</a></li>
<li><a href="#ls_drivers_flexible_synchronous_replies">Обработка синхронных ответов</a></li>
<li><a href="#ls_drivers_graphdb">Графовая база данных</a></li>
<li><a href="#ls_drivers_http">HTTP/HTTPS</a></li>
<li><a href="#ls_drivers_iec104">IEC-104</a></li>
<li><a href="#ls_drivers_iec104_server">IEC-104 server</a></li>
<li><a href="#ls_drivers_ip_host">Хост сети</a></li>
<li><a href="#ls_drivers_ip_host_dhcp">Мониторинг DHCP</a></li>
<li><a href="#ls_drivers_ip_host_dhcp_results">Результаты мониторинга DHCP</a></li>
<li><a href="#ls_drivers_ip_host_dhcp_settings">Настройки службы DHCP</a></li>
<li><a href="#ls_drivers_ip_host_dns">Мониторинг DNS сервера</a></li>
<li><a href="#ls_drivers_ip_host_dns_results">Результаты DNS мониторинга</a></li>
<li><a href="#ls_drivers_ip_host_dns_settings">Настройки DNS службы</a></li>
<li><a href="#ls_drivers_ip_host_email_roundtrip">Служба мониторинга прохождения электронной почты</a></li>
<li><a href="#ls_drivers_ip_host_email_roundtrip_results">Результаты мониторинга прохождения электронной почты</a></li>
<li><a href="#ls_drivers_ip_host_email_roundtrip_settings">Настройки службы прохождения электронной почты</a></li>
<li><a href="#ls_drivers_ip_host_expect">Expect-скрипты</a></li>
<li><a href="#ls_drivers_ip_host_ftp">Мониторинг FTP сервера</a></li>
<li><a href="#ls_drivers_ip_host_ftp_results">Результаты FTP мониторинга</a></li>
<li><a href="#ls_drivers_ip_host_ftp_settings">Настройки службы FTP</a></li>
<li><a href="#ls_drivers_ip_host_http">Мониторинг HTTP сервера</a></li>
<li><a href="#ls_drivers_ip_host_imap">Мониторинг IMAP сервера</a></li>
<li><a href="#ls_drivers_ip_host_imap_results">Результаты мониторинга IMAP</a></li>
<li><a href="#ls_drivers_ip_host_imap_settings">Настройки службы IMAP</a></li>
<li><a href="#ls_drivers_ip_host_ldap">Мониторинг LDAP</a></li>
<li><a href="#ls_drivers_ip_host_ldap_operations">Операции LDAP</a></li>
<li><a href="#ls_drivers_ip_host_ldap_results">Результаты мониторинга LDAP</a></li>
<li><a href="#ls_drivers_ip_host_ldap_settings">Настройки службы LDAP</a></li>
<li><a href="#ls_drivers_ip_host_ping">Мониторинг при помощи ping</a></li>
<li><a href="#ls_drivers_ip_host_ping_results">Результаты мониторинга пинга</a></li>
<li><a href="#ls_drivers_ip_host_ping_settings">Настройки пинга</a></li>
<li><a href="#ls_drivers_ip_host_pop3">Мониторинг POP3 сервера</a></li>
<li><a href="#ls_drivers_ip_host_pop3_results">Результаты мониторинга POP3</a></li>
<li><a href="#ls_drivers_ip_host_pop3_settings">Настройки сервиса POP3</a></li>
<li><a href="#ls_drivers_ip_host_radius">Radius мониторинг</a></li>
<li><a href="#ls_drivers_ip_host_radius_results">Результаты мониторинга radius</a></li>
<li><a href="#ls_drivers_ip_host_radius_settings">Настройки службы radius</a></li>
<li><a href="#ls_drivers_ip_host_smtp">Мониторинг SMTP сервера</a></li>
<li><a href="#ls_drivers_ip_host_smtp_results">Результаты мониторинга SMTP</a></li>
<li><a href="#ls_drivers_ip_host_smtp_settings">Настройки службы SMTP</a></li>
<li><a href="#ls_drivers_ip_host_snmp">SNMP мониторинг</a></li>
<li><a href="#ls_drivers_ip_host_snmp_polling">Опрос сетевого хоста SNMP</a></li>
<li><a href="#ls_drivers_ip_host_snmp_polling__table_filter">Настройки опроса таблиц SNMP</a></li>
<li><a href="#ls_drivers_ip_host_snmp_polling_read_status">Параметры чтения таблиц SNMP</a></li>
<li><a href="#ls_drivers_ip_host_snmp_polling_results">Результаты опроса SNMP</a></li>
<li><a href="#ls_drivers_ip_host_snmp_polling_settings">Настройки опроса SNMP</a></li>
<li><a href="#ls_drivers_ip_host_ssh">Мониторинг SSH сервера</a></li>
<li><a href="#ls_drivers_ip_host_ssh_operations">Операции SSH</a></li>
<li><a href="#ls_drivers_ip_host_ssh_results">Результаты мониторинга SSH</a></li>
<li><a href="#ls_drivers_ip_host_ssh_settings">Настройки службы SSH</a></li>
<li><a href="#ls_drivers_ip_host_tcp">Мониторинг типовых служб TCP</a></li>
<li><a href="#ls_drivers_ip_host_tcp_operations">Операции типовой TCP службы</a></li>
<li><a href="#ls_drivers_ip_host_tcp_results">Результаты мониторинга типовой TCP службы</a></li>
<li><a href="#ls_drivers_ip_host_tcp_settings">Настройки типовой TCP службы</a></li>
<li><a href="#ls_drivers_ip_host_traceroute">Мониторинг при помощи трассировки</a></li>
<li><a href="#ls_drivers_ip_host_traceroute_results">Результаты мониторинга трассировки</a></li>
<li><a href="#ls_drivers_ip_host_traceroute_settings">Настройки службы трассировки</a></li>
<li><a href="#ls_drivers_ip_host_udp">Мониторинг типовых служб UDP</a></li>
<li><a href="#ls_drivers_ip_host_udp_results">Результаты мониторинга типовой UDP службы</a></li>
<li><a href="#ls_drivers_ip_host_udp_settings">Настройки типовой UDP службы</a></li>
<li><a href="#ls_drivers_ip_host_wmi">WMI мониторинг</a></li>
<li><a href="#ls_drivers_ipmi">IPMI</a></li>
<li><a href="#ls_drivers_jmx">JMX (java расширения для сетевого управления)</a></li>
<li><a href="#ls_drivers_kafka">Kafka</a></li>
<li><a href="#ls_drivers_local_file">Локальный файл</a></li>
<li><a href="#ls_drivers_local_folder">Локальная папка</a></li>
<li><a href="#ls_drivers_local_system">Локальная система</a></li>
<li><a href="#ls_drivers_message_stream">Message Stream</a></li>
<li><a href="#ls_drivers_meterbus">Meter bus (m-bus)</a></li>
<li><a href="#ls_drivers_modbus">Modbus</a></li>
<li><a href="#ls_drivers_modem">Модем</a></li>
<li><a href="#ls_drivers_mq">Websphere MQ</a></li>
<li><a href="#ls_drivers_mqtt">MQTT</a></li>
<li><a href="#ls_drivers_nmea">NMEA 0183</a></li>
<li><a href="#ls_drivers_omron_fins">Omron FINS</a></li>
<li><a href="#ls_drivers_opc">OPC (OLE для управления процессами)</a></li>
<li><a href="#ls_drivers_opc_ua_server">Сервер OPC UA</a></li>
<li><a href="#ls_drivers_opcua">OPC UA (единая архитектура OPC)</a></li>
<li><a href="#ls_drivers_samba">SMB/CIFS (мониторинг совместно используемого ресурса)</a></li>
<li><a href="#ls_drivers_siemens_s7">Siemens S7</a></li>
<li><a href="#ls_drivers_sip">SIP</a></li>
<li><a href="#ls_drivers_smis">SMI-S (storage management initiative &amp;ndash; specification)</a></li>
<li><a href="#ls_drivers_smpp">SMPP (Simple Message Peer-to-Peer)</a></li>
<li><a href="#ls_drivers_snmp">SNMP (простой протокол сетевого управления)</a></li>
<li><a href="#ls_drivers_snmp_global_settings">Общие настройки SNMP</a></li>
<li><a href="#ls_drivers_snmp_global_settings_advanced_table_polling">Настройки опроса таблиц SNMP (драйвер)</a></li>
<li><a href="#ls_drivers_snmp_global_settings_mibs">Директория mib-файлов</a></li>
<li><a href="#ls_drivers_snmp_global_settings_trap_autodiscovery">Автоматическое обнаружение источников уведомлений SNMP</a></li>
<li><a href="#ls_drivers_snmp_global_settings_traps">Общая конфигурация мониторинга уведомлений SNMP</a></li>
<li><a href="#ls_drivers_snmp_global_settings_users">Таблица пользователей SNMP</a></li>
<li><a href="#ls_drivers_snmp_traps">Мониторинг SNMP уведомлений</a></li>
<li><a href="#ls_drivers_soap">SOAP (web-сервисы)</a></li>
<li><a href="#ls_drivers_tps">TPS (BUFFLAB Project System)</a></li>
<li><a href="#ls_drivers_tracker">Спутниковый контроль транспорта</a></li>
<li><a href="#ls_drivers_virtual">Виртуальное устройство</a></li>
<li><a href="#ls_drivers_vmware">Vmware</a></li>
<li><a href="#ls_drivers_web_transaction">Веб-транзакция</a></li>
<li><a href="#ls_drivers_wmi">WMI (инструментарий управления windows)</a></li>
<li><a href="#ls_drivers_wmi_enabling">Настройка удаленного доступа к WMI</a></li>
<li><a href="#ls_drivers_wmi_mass_enabling">Массовый удаленный доступ к WMI</a></li>
<li><a href="#ls_drivers_wmi_mass_enabling_scanning">Сетевое сканирование WMI</a></li>
<li><a href="#ls_drivers_wmi_mass_enabling_script">Конфигурационный скрипт WMI</a></li>
<li><a href="#ls_drivers_xmpp">XMPP (расширяемый протокол обмена сообщениями о присутствии)</a></li>
<li><a href="#server">RatioT Server</a></li></ul></section>

<section id="device_servers" class="doc-section">
<h2>Управление серверами устройств</h2>
<p>В этом разделе описывается управление Серверами устройств производства BUFFLAB.</p>
</section>


<section id="ds_contexts" class="doc-section">
<h2>Контексты</h2>
<p>Этот раздел описывает контексты управления серверами устройств.</p>
</section>


<section id="ds_ddns" class="doc-section">
<h2>Сервис динамический DNS</h2>
<table class="md-table"><tr><td>Обратная сторона использования RatioT Server'а в том, что он заведомо медленнее прямого соединения, поскольку данные должны проходить через RatioT Server. Это не критично для систем, c малым объемом трафика на каждом из узлов. Хотя иногда Вам может захотеться создать прямое подключение к устройству, но IP-адрес этого устройства может меняться со временем (как это происходит с большинством ADSL-подключений). Вам необходимо решить эту проблему - т.е. нужен способ подключаться к статическому адресу и знать, что конкретный адрес принадлежит конкретному устройству, Вот зачем появился сервис динамического DNS (dDNS). С этим сервисом каждый ваш Сервер Устройств получает DNS-имя вида dev1.abccorp.dev.srv1.com (в этом примере доменное имя Вашего сервера srv1.com). Вы всегда можете подключаться к Вашему устройству по его хост-имени. URL  устройства остается прежним, в то время как IP-адрес Сервера Устройств меняется.</td></tr></table>
<p>*</p>
<p>Как только подключение произведено напрямую к Вашему Серверу Устройств, он становится Вам доступен (если его защищает файервол, то файервол должен быть верно настроен). Настройка файервола сложнее, чем настройка Сервиса Связи*, но Вы выиграете в скорости передачи данных.</p>
<table class="md-table"><tr><td></td><td>В режиме динамического DNS Сервер Устройств подключается к RatioT Server'у только при загрузке, после получения IP-адреса по DHCP. После регистрации в DNS он закрывает соединение с RatioT Server'ом и работает в точности как "обычный" Сервер Устройств без всякой привязке к RatioT Server'у или другим частям RatioT SCADA. В отличии от режима Link Service, не поддерживается соединение между Сервером Устройств и RatioT Server'ом и данные не передаются через сервер.</td></tr></table>
<h3>Реализация</h3>
<p>На стороне Сервера Устройств dDNS включается настройкой <strong>регистрация в dDNS (DD)</strong>. Когда она установлена в 1 (включено), Сервер Устройств регистрируется в <em>dDNS</em> сразу после включения. Во время регистрации RatioT Server создает две записи в DNS: внешний IP-адрес Сервера Устройств и второй - "внутренний".</p>
<p>Пример двух записей в DNS для некоторого Сервера Устройств:</p>
<p>Для внешнего IP: <code>dev1.abccorp.dev.srv1.com</code></p>
<p>Для внутреннего IP: <code>dev1.abccorp.int.srv1.com</code></p>
<p><code>Dev1</code> - это <em>имя устройства,</em> известное из настройки <strong>Имя устройства (DN)</strong> Сервера Устройств.</p>
<p><code>Abccorp </code>- <em>имя владельца</em>, известное из настройки <strong>Имя владельца (ON)</strong> Сервера Устройств.</p>
<p>Получившееся в результате хост-имя не отличается от тех имен или URL-адресов, которые Вы уже когда-либо использовали. Введите это имя в любой программе, которая способна  подключиться к Вашему Серверу Устройств и это имя будет автоматически преобразовано в текущий IP-адрес этого Сервера Устройств! Этот функция основана на стандартном протоколе DNS и не требует никаких особых драйверов или специального программного обеспечения. Сервера Устройств регистрируются на внешнем сервере DNS таком как BIND в *nix или Windows DNS Server.</p>
<p></p>
<p>Только зарегистрированные в RatioT Server'е Сервера Устройств способны подключаться к сервису dDNS. Каждый Сервер Устройств идентифицируется на RatioT Server'е своим <strong>Именем Устройства (DN)</strong>, <strong>Именем Владельца (ON</strong>) и <strong>Паролем (PW)</strong>.</p>
<h3>Совместимость с dns-серверами</h3>
<p>Сервис Динамического DNS совместим со всеми DNS-серверами, поддерживающими динамические обновления, включая BINS, Windows 2003 Server и прочие.</p>
<h3>Разница между внешними и внутренними адресами</h3>
<p>Разница между этими двумя типами адресов довольно проста. Обычно Сервер Устройств подключается в сеть через маршрутизатор (или файервол), который зачастую "маскирует" IP-адрес устройства. Таким образом Сервер Устройств может находиться в сегменте с адресами вида 192.168.2.100 ("внутренний" IP), но для всего остального мира его адрес будет другим. Это "внешний" IP устройства. Итак, резюмируем:</p>
<ul>
<li>"Внутренний" IP-адрес - это настоящий IP-адрес Сервера Устройств, как 192.168.1.40. Он используется только в "своем" сегменте сети. </li>
<li>"Внешний" IP-адрес - это IP-адрес маршрутизатора, настроенного пересылать данные между внешней и внутренней сетями. (Еще раз, маршрутизатор должен быть настроен для этого, это не стандартная автоматическая процедура, используемая везде и всегда и не требующая конфигурации. Эта настройка производится дополнительно к настройке dDNS. </li>
</ul>
<p>Чтобы получить доступ к Серверу Устройств из внешнего сегмента сети Вам необходим внешний IP-адрес. Если Вы соединяетесь из того же самого сегмента сети, Вам нужно знать "внутренний" IP-адрес. Вот почему RatioT Server создает обе записи.</p>
</section>


<section id="ds_device_servers" class="doc-section">
<h2>Серверы устройств</h2>
<p><em>Сервер устройств </em>- это устройство, работающее как "мост" между одним или несколькими Устройствами и RatioT Server'ом. Он имеет несколько важных предназначений:</p>
<ul>
<li>Подключение к сети одного или нескольких Устройств</li>
<li>Позволяет RatioT Server'у обнаруживать Устройства</li>
<li>Подключение и вход RatioT Server при включении и передаче данных между RatioT Server'ом и Устройством</li>
</ul>
<p>В RatioT SCADA каждое Устройство может быть логически подключено к RatioT Server'у через Сервер Устройств, а Сервер Устройств может быть реализован несколькими разными способами::</p>
<ul>
<li>Как отдельное устройство. В этом случае Устройство может быть подключено по серийному порту, WiFi или ZigBee.</li>
<li>Как встроенный в Устройство ethernet-модуль, подключенный к имеющимся в устройстве компонентам.</li>
<li>Как часть интегральной микросхемы (IC) Устройства. В этом случае логика Сервера Устройств реализуется посредством специального приложения Агент, запущенного на этой IC.</li>
</ul>
<table class="md-table"><tr><td></td><td>Важно помнить, что не смотря на то, что Сервер Устройств и Устройство может быть физически объединены, RatioT SCADA всё равно считает их отдельными частями.</td></tr></table>
<p>Для Серверов Устройств подключенных и зашедших в RatioT Server Вам необходимо создавать <em>Учётную запись</em>. Учётная запись Сервера Устройств - это постоянно хранящаяся запись в базе данных RatioT Server'а, говорящая что-то вроде: Сервер Устройств с именем "<em>device1</em>" (то же, что и настройка <strong>Имя Устройства</strong> в Сервере Устройств) принадлежит пользователю RatioT Server'а "<em>user1</em>" (соответствует настройке Сервера Устройств <strong>Имя Владельца</strong>) и ему позволено входить на RatioT Server с паролем "<em>pass1</em>".</p>
<table class="md-table"><tr><td></td><td>В этой статье часто используется два термина: аппаратура Сервера Устройств и профиль Сервера Устройств. Разница между ними объяснена в отдельной главе.</td></tr></table>
<p>Профиль Сервера Устройств также включает в себя иные настройки, определяющие как RatioT Server будет относиться к данным, получаемым из Сервера Устройств и какого типа данные (т.е. слать ли команды или только "чистые" данные) он посылает в Сервер Устройств. Эти настройки объясняются позже на странице Свойства Сервера Устройств.</p>
<p>Профиль Сервера Устройств может соответствовать, а может и не соответствовать имеющемуся в наличии оборудованию. Вы можете даже создать профиль Сервера Устройств, которого на самом деле нет.</p>
<table class="md-table"><tr><td></td><td>Если несколько Серверов Устройств захотят войти от одной и той же учётной записи, только один из них останется подключенным. Каждый аппаратный Сервер Устройств должен иметь отдельный профиль.</td></tr></table>
<p>Профиль Сервера Устройств всегда принадлежит пользователям RatioT Server'а и зарегистрирован под каким-либо из пользовательских аккаунтов. Каждый пользователь имеет собственные профили Серверов Устройств.</p>
<p>По умолчанию каждый пользователь способен владеть профилями Серверов Устройств. Пользователи с достаточными правами (включая администратора по умолчанию) также могут управлять профилями Серверов Устройств других пользователей.</p>
<table class="md-table"><tr><td></td><td>На все операции с серверами устройств влияют глобальные настройки Максимальное время ожидания выполнения операций с Сервером Устройств плагина сервера устройств.</td></tr></table>
<h5>Как серверы устройств взаимодействуют с RatioT Server</h5>
<p>После включения правильно настроенный на работу с RatioT SCADA Сервер Устройств инициирует соединение с RatioT Server'ом и выполняет вход. Когда вход выполнен, RatioT Server передает управление Драйверу Устройства, настроенному для этого профиля. Драйвер определяет, что за данные посылаются в Сервер Устройств и как обрабатывать данные из устройства. </p>
<p>Когда Сервер Устройств залогинен в RatioT Server, Вы можете:</p>
<ul>
<li>Менять его внутренние настройки.</li>
<li>Идентифицировать или перегрузить его.</li>
<li>Отслеживать поток данных в или из Сервера Устройств</li>
<li>Контролировать, настраивать или следить за Устройствами подключенными к нему.</li>
</ul>
<h5>Создание учётной записи сервера устройств</h5>
<p>Есть три способа создания учётных записей Серверов Устройств:</p>
<ul>
<li><strong>Регистрация вручную</strong>. Этот метод подходит, когда Сервер Устройств вручную настроен для работы с RatioT Server'ом и автоматическая регистрация Сервера Устройств отключена. В этом случае аппаратный Сервер Устройств не сможет зайти в RatioT Server, пока не будет создан профиль при помощи действия Новый Сервер Устройств контекста Серверы Устройств. Настройка <strong>Имя Владельца</strong> Сервера Устройств должна совпадать с именем владельца пользовательского аккаунта, настройка <strong>Имя Устройства</strong> должна совпадать с именем аккаунта и пароль, указанный в настройках Сервера Устройств должен совпадать с паролем из настроек аккаунта. Сетевые настройки Сервера Устройств должны быть установлены так, чтобы он соединялся с RatioT Server'ом при включении. Тогда он успешно подключится.</li>
<li><strong>Автоматическая регистрация</strong>. Если Сервер Устройств был настроен вручную для подключения к RatioT Server'у и автоматическая регистрация Сервера Устройств включена и имя существующего пользователя совпадает с <strong>Именем Владельца</strong> из настроек Сервера Устройств, новый профиль Сервера Устройств будет создан автоматически как только Сервер Устройств попытается войти на RatioT Server. Более подробно см. последовательность входа.</li>
<li><strong>Регистрация с использованием процедуры "Подключить Внешний Сервер Устройств к RatioT Server'у"</strong>. Когда внешний Сервер Устройств (который не был зарегистрирован)  настраивается на соединение с RatioT Server'ом при включении питания самим RatioT Server'ом, соответствующий профиль Сервера Устройств создается автоматически при этой операции. Подробнее в этом разделе. <strong>Эта процедура является рекомендуемой</strong>. При этом есть уверенность, что свойства профиля Сервера Устройств совпадают с настройками аппаратного Сервера Устройств.</li>
</ul>
<h3>Администрирование серверов устройств</h3>
<table class="md-table"><tr><td>Для администрирования Серверов Устройств используются два контекста: Один - общий контекст Серверы Устройств, работающий как контейнер всех  профилей Серверов Устройств, принадлежащих определенному пользователю. Второй - контекст Сервер Устройств, соответствующий единственному профилю Сервера Устройств.Еще один дополнительный контекст может быть использован для управления Серверами Устройств: Все Серверы Устройств, находящийся в корневом контексте. Этот контекст предоставляет доступ ко всем Серверам Устройств в системе и групповые действия с ними. Он видим только для текущего пользователя с уровнем доступа администратора в корневом контексте.</td></tr></table>
<h3>Последовательность входа</h3>
<p>Как Сервер Устройств входит в RatioT Server:</p>
<ul>
<li>При включении аппаратное обеспечение Сервера Устройств создает TCP-соединение к RatioT Server'у. Адрес и порт RatioT Server'а определяется в настройках <strong>IP назначения</strong> и <strong>Порт назначения</strong> Сервера Устройств. Если при подключении возникает какая-то проблема, Сервер Устройств сигнализирует об ошибке светодиодами.</li>
<li>Когда соединение создано, Сервер Устройств начинает обмениваться командами с RatioT Server'ом.</li>
<li>RatioT Server проверяет, совместима ли с ним прошивка Сервера Устройств. Если нет - соединение разрывается.</li>
<li>RatioT Server проверяет настройку <strong>Имя Владельца</strong> Сервера Устройств. Если профиль пользователя с таким именем не существует, соединение разрывается.</li>
<li>Аналогичная проверка делается для <strong>Имени Устройства.</strong> Если профиля Сервера Устройств с таким именем не существует под пользовательским аккаунтом, определённом на предыдущем шаге, связь прерывается. Однако, если включены обе настройки <strong>Позволена автоматическая регистрация Серверов Устройств</strong> в пользовательских настройках плагина Серверы Устройств и <strong>Авторегистрация на RatioT Server'е</strong> в настройках аппаратного Сервера Устройств, создается новый профиль для Сервера Устройств. Подробнее см. Автоматическая регистрация профилей Серверов Устройств.</li>
<li>Если профиль Сервера Устройств существует, но заблокирован, соединение прерывается.</li>
<li>Если пароль из настроек Сервера Устройств не совпадает с паролем из профиля Сервера Устройств, соединение прерывается.</li>
<li>Сервер Устройств регистрируется в DNS, если эта опция включена в свойствах профиля</li>
<li>Если настройка <strong>Драйвер Устройства</strong> установлена в <strong>Автоопределение</strong>, RatioT Server спрашивает у сервера устройств о предпочтительном драйвере устрройства. Когда сервер устройств предоставляет тип драйвера, он записывается в  профиль сервера устройств для использования при последующих входах. Если сервер устройств не способен предоставить информацию о типе предпочтительного драйвера, для него будет использован драйвер Динамического DNS.</li>
<li>Драйвер Устройства определённый в настройках Сервера устройств начинает обрабатывать данные из Сервера Устройств и Устройств, подключенных к нему.</li>
</ul>
<h3>Автоматическая регистрация профилей серверов устройств</h3>
<p>Эта возможность позволяет Серверам Устройств, неизвестным RatioT Server'у (т.е. у которых нет соответствующего профиля Сервера Устройств) автоматически зарегистрироваться на сервере.</p>
<p>Чтобы это работало, должно выполняться несколько условий:</p>
<ul>
<li> Сервер Устройств должен быть правильно настроен для подключения к RatioT Server'у при включении питания,</li>
<li>Настройка <strong>Авторегистрация на </strong>RatioT Server<strong>'е (AR)</strong> Сервера Устройств должна быть включена,</li>
<li>Параметр <strong>Позволить Авторегистрацию Сервера Устройств</strong> должен быть включен в конфигурации плагина Серверов Устройств или его имя должно соответствовать <strong>Имени Владельца</strong> Сервера Устройств.</li>
</ul>
<p>Как только условия выполнены и Сервер Устройств пытается войти на RatioT Server, когда он ещё не зарегистрирован (т.е. нет профиля Сервера Устройств), RatioT Server создает профиль с настройками по умолчанию для него. После автоматической регистрации аппаратный Сервер Устройств отключается от сервера и подключается заново в течении нескольких секунд. Теперь у него есть профиль и он может войти.</p>
<p>Подробнее см. последовательность входа.</p>
<table class="md-table"><tr><td></td><td>Авторегистрация должна быть отключена из соображений безопасности в реально используемой системе. Советуем включать её лишь на короткое время для ускорения развертывания RatioT SCADA.</td></tr></table>
<h3>Свойства профиля сервера устройств</h3>
<p>Эти свойства доступны через действие Редактировать свойства Сервера Устройств в любом контексте Сервера Устройств.</p>
<table class="md-table"><tr><td>Имя Владельца</td><td>Имя пользователя-владельца Сервера Устройств. Соответствует настройке Имя Владельца Сервера Устройств. Свойство только для чтения.</td></tr><tr><td>Имя Сервера Устройств</td><td>Имя профиля Сервера Устройств (также имя контекста Сервера Устройств). Соответствует настройке Имя Устройства в Сервере Устройств. Только для чтения.</td></tr><tr><td>Пароль</td><td>Пароль профиля. Сервер Устройств должен использовать этот пароль в последовательности входа.</td></tr><tr><td>Описание</td><td>Комментарий об устройстве.</td></tr><tr><td>Регистрировать в DNS</td><td>Определяет, должен ли Сервер Устройств быть зарегистрирован в DNS во время логина на RatioT Server.</td></tr><tr><td>Заблокирован</td><td>Серверу Устройств запрещён вход, если его профиль заблокирован.</td></tr><tr><td>Разрешены команды в потоке данных для клиента</td><td>Определяет, может ли драйвер устройства, связанный с этим профилем посылать команды к Серверу Устройств. Большинство драйверов устройств сами не шлют команды, но некоторые драйверы пересылают команды, полученные от сторонних приложений, управляющих аппаратурой Сервера Устройств. Чтобы позволить передавать такие команды драйверу эту опцию необходимо включить.Слова "в потоке" означают, что команды встраиваются в поток данных TCP от RatioT Server'а к Серверу Устройств. В RatioT Server'е все команды "в потоке" - это лишь устаревшее обозначение со времён, когда Сервера Устройств обычно управлялись по UDP (отдельно от потока данных TCP, "вне потока").Эта опция должна быть отключена в большинстве случаев, если Вы точно не знаете, должна ли она быть использована с Вашим устройством.</td></tr><tr><td></td><td>Если драйвер устройств посылает или перенаправляет команды в потоке данных для Сервера Устройств в то время, как эта опция отключена в самом сервере устройств, команды не будут "поняты" им. В этом случае поток данных будет поврежден.</td></tr><tr><td>Временная зона</td><td>Временная зона Сервера Устройств и всех подключенных в него Устройств. Подробнее об этом можно прочесть в Работаем с временными зонами.</td></tr><tr><td>Драйвер устройства</td><td>Определяет, что за драйвер устройства используется RatioT Server'ом для работы с Сервером Устройств.Значение Автоопределение заставляет RatioT Server спрашивать сервер устройств о предпочтительном драйвере при попытке входа. Автоматически определённый тип драйвера будет сохранён в свойствах профиля и использован при последующих входах этого устройства.</td></tr></table>
<h3>Редактирование настроек оборудования сервера устройств</h3>
<p>Вы можете менять настройки оборудования Сервера Устройств, пока он поддключен к RatioT Server'у. Эта возможность сначала была реализована в программе <em>DS Manager</em>. Настройки Сервера Устройств доступны из действия Настроить Сервер Устройств в контексте Сервер Устройств. При сохранении настроек система спросит пользователя  о необходимости перезагрузки Сервера Устройств.</p>
<table class="md-table"><tr><td></td><td>Изменение некоторых настроек (таких, как настройки сети) Сервера Устройств могут не позволить ему подключиться к RatioT Server'у после перезагрузки. В этом случае устройство будет полностью недоступно для RatioT SCADA, особенно, если оно располагается в удалённой сети, защищенной файерволом или иными методами. Будьте осторожны при изменении настроек Сервера Устройств.</td></tr></table>
<p>Вот как выглядит диалог настроек Сервера Устройств в Клиенте:</p>
<p></p>
<h3>Статус сервера устройств</h3>
<p>Вы можете использовать действие Просмотреть статус Сервера Устройств из любого контекста Сервера Устройств чтобы увидеть, что с ним происходит:</p>
<p></p>
<p>Статус профиля включает следующее:</p>
<table class="md-table"><tr><td>Он-лайн</td><td>Показывает, он-лайн ли Сервер Устройств (подключен ли и вошел ли он в RatioT Server).</td></tr><tr><td>Статус драйвера устройства</td><td>Статус драйвера устройства. Выдается драйвером и зависит от логики работы драйвера.</td></tr><tr><td>Байт переданных от Сервера Устройств к RatioT Server'у</td><td>Количество данных, посланных к Серверу Устройств</td></tr><tr><td>Байт переданных от RatioT Server'а к Серверу Устройств</td><td>Количество данных, Переданных на Сервер Устройств</td></tr><tr><td>Время создания</td><td>Только для чтения. Показывает, когда профиль был создан.</td></tr><tr><td>Время последнего обновления</td><td>Только для чтения. Показывает, когда последний раз менялись свойства профиля.</td></tr><tr><td>Последний IP входа</td><td>IP-адрес, с которого произошёл вход. Это "внешний" адрес, т.е. адрес, с которого Сервер Устройств видится RatioT Server'ом.</td></tr><tr><td>Последний порт входа</td><td>Номер порта, с которого последний раз входил Сервер Устройств.</td></tr><tr><td>Время последнего входа</td><td>Время последнего входа Сервера Устройств.</td></tr><tr><td>Внутренний IP</td><td>Внутренний адрес, установленный в Сервере Устройств, когда он последний раз входил. Это адрес Сервера Устройств в его локальной сети. Настройка IP-адрес в Сервере Устройств. Он может отличаться от "внешнего" адреса (последний IP входа, выше).</td></tr></table>
<h3>Другие операции с сервером устройств</h3>
<p>Две другие операции могут быть выполнены на Серверах Устройств:</p>
<ul>
<li>Перезагрузка</li>
<li>Идентификация (Buzz)</li>
</ul>
<p>Обе они доступны через любой контекст Сервера Устройств.</p>
<h5>Идентификация</h5>
<p>Идентификация позволяет Вам визуально обнаружить Сервер Устройств по его профилю. Оно заставляет оборудование проиграть шаблон быстрого мигания красными и зелеными статусными LED'ами. Это простой способ идентифицировать устройство по его аккаунту в RatioT Server'е.</p>
<h5>Перезагрузка</h5>
<p>Эта операция перезагружает Сервер Устройств. Перезагрузка может потребоваться для активации некоторых настроек Сервера Устройств после их изменения.</p>
<h3>Отслеживание передачи данных</h3>
<p>Это позволяет Вам отслеживать передачу сырых данных переданных или полученных от Сервера Устройств в режиме реального времени и просматривать журнал ранее переданных данных.</p>
<p>Вы можете использовать действие Просмотр передачи данных любого контекста Сервера Устройств. Это действие запускает журнал событий, отслеживающий два типа событий:</p>
<ul>
<li>Сервер Устройств в RatioT Server (in)</li>
<li>RatioT Server в Сервер Устройств (out)</li>
</ul>
<p>Можно просматривать журнал обоих типов событий в режиме реального времени. Откройте отдельное событие для просмотра всех его данных, если для их отображения недостаточно места в просмотрщике Журнала Событий.</p>
<p>Вот как выглядит отслеживание передачи данных в Клиенте:</p>
<p></p>
</section>


<section id="ds_difference" class="doc-section">
<h2>Серверы устройств, аккаунты серверов устройств, аккаунты внешних серверов устройств</h2>
<p>Ниже мы рассмотрим разницу между оборудованием Серверов Устройств, их аккаунтами и серверами внешними  Устройств. Эти термины широко используются в этой документации и начиная с этого момента важно понимать разницу между ними.</p>
<p>Снова, RatioT SCADA оперирует тремя типами сущностей:</p>
<ul>
<li>Оборудованием Серверов Устройств </li>
<li>Профилями Серверов Устройств </li>
<li>Профилями внешних Серверов Устройств </li>
</ul>
<p>Первый термин ссылается на оборудование. Вторые два - на логические части RatioT Server.</p>
<table class="md-table"><tr><td></td><td>Важно понимать, что единица оборудования может обрабатываться RatioT SCADA'ом как обычный Сервер Устройств (т.е. Сервер Устройств с профилем) и также как внешний (т.е. как внешний Сервер Устройств с профилем) одновременно. Оборудование Сервера Устройств может быть настроено для работы с RatioT Server как обычный Сервер Устройств и входить при включении, но если RatioT Server обнаружит его при широковещательном опросе внешних Серверов Устройств, профиль внешнего Сервера Устройств будет для него создан атоматически.</td></tr></table>
<h3>Аппаратные сервера устройств</h3>
<p><strong>Аппартные Сервера Устройств</strong> в большинстве страниц документации называются просто Серверами Устройств. Это аппартное устройство, связывающее Устройства и RatioT Server. Аппартаный Сервер Устройств может быть физически реализован в качестве отдельного устройства или встроен в Устройство и расположен на его печатной плате (PCB). Когда Сервер Устройств представляет собой отдельную аппартную часть, он обычно соединен с Устройством посредством RS-232, ZigBee или WiFi. Когда Сервер Устройств встроен, связь между схемой Сервера Устройств и основной платой Устройства осуществляется через последовательный интерфейс.</p>
<p>В Агенте, Серверы Устройств и Устройства унифицированы физически и логически. В любом случае, логика Сервера Устройств реализована пользовательским приложением, запущенным на программируемой интегральной микросхеме. Другая часть того же приложения реализует логику самого Устройства.</p>
<p>Когда аппартный Сервер Устройств подключается к RatioT Server'у и пытается войти , сервер проверяет, существует ли соответствующий профиль Сервера Устройств и не заблокирован ли он.</p>
<h3>Профили серверов устройств</h3>
<p><strong>Профиль Сервера Устройств</strong> - это особый контекст RatioT Server'а, содержащий информацию об одном аппартном Сервере Устройств, который может подключаться к RatioT Server'у. Этот профиль определяет пароль, который должен использоваться аппартным Сервером Устройств для входа, драйвер устройства обрабатывающий данные от устройства и некоторые другие настройки.</p>
<table class="md-table"><tr><td></td><td>Технически возможно создать профиль, не связанный ни с каким аппартным Сервером Устройств. Такие профиль используются для тестирования, отладки и пр.</td></tr></table>
<p>В отличие от профилей Внешних Серверов Устройств, обычные профили Серверов Устройств используются для "приёма" подключений с аппартных Серверов Устройств. Каждый аппартный Сервер Устройств, который будет соединяться с RatioT Server'ом и обмениваться с ним данными должен иметь соответствующий профиль Сервера Устройств.</p>
<h3>Профили внешних серверов устройств</h3>
<p>Основное назначение <strong>профилей внешних Серверов Устройств</strong> - позволить RatioT Server'у иметь доступ к Серверам Устройств, которые не настроены самостоятельно подключаться к RatioT Server'у. В большинстве случаев этого достаточно для начальной конфигурации аппаратного Сервера Устройств, который только что был подключен в сеть и включен.</p>
<p>Разница типов этих профилей в том, что профиль Внешнего Сервера Устройств используется RatioT Server'ом для активного соединения с любым из Серверов Устройств, а обычные профили Серверов Устройств используются для приема соединений от "известных" аппаратных Серверов Устройств.</p>
<p>Каждый профиль Внешнего Сервера Устройств содержит информацию об IP- и MAC-адресах соответствующего Сервера Устройств, предпочтительный способ связи для доступа к нему и некоторую другую информацию, необходимую для подключения.</p>
<p>В процессе ежедневного использования RatioT Server'а Внешние Сервера Устройств используются для начальной конфигурации аппаратуры Серверов Устройств (чтобы они подключались к RatioT Server'у при включении). Когда аппаратура Сервера Устройств правильно настроена и подключена к RatioT Server'у, будет использоваться обычный профили Сервера Устройств.</p>
<table class="md-table"><tr><td></td><td>Для простоты профили Внешних Серверов Устройств называются "Внешние Сервера Устройств" в этой документации.</td></tr></table>
</section>


<section id="ds_external_device_servers" class="doc-section">
<h2>Локальные серверы устройств</h2>
<p>Локальные серверы устройств, или Аккаунты<em> локальных серверов устройств</em>, позволяют RatioT Server'у получить доступ к аппаратным Серверам Устройств, которые не способны самостоятельно инициировать соединение с сервером. Эта возможность часто используется для настройки новых Серверов Устройств, которые ещё не настроены входить в RatioT Server автоматически при включении. Аккаунты локальных серверов устройств также могут быть полезны при решении проблем подключения к RatioT Server'у.</p>
<table class="md-table"><tr><td></td><td>Разница между аппаратным Сервером Устройств, аккаунтом Сервера Устройств и аккаунтом внешнего Сервера Устройств объясняется здесь.</td></tr></table>
<p>Аккаунты Серверов локальных Устройств используются для хранения параметров, необходимых RatioT Server'у, чтобы подключиться к аппаратному Серверу Устройств по его IP- или MAC-адресу. Если RatioT Server не может получить доступ к аппаратному Серверу Устройств (находящемуся в удалённой локальной сети за файерволом), то нет возможности получить к нему доступ через аккаунт Сервера внешнего Устройств. Есть несколько способов обойти это и заставить аппаратный Сервер Устройств подключаться к RatioT Server'у при загрузке.:</p>
<ul>
<li>Подключите его на время в сегмент локальной сети, к которому RatioT Server имеет доступ и подключитесь к нему как к Серверу Устройств. Как только Сервер Устройств будет правильно настроен и будет способен подключаться к RatioT Server'у при загрузке, Вы можете вернуть его в его исходную сеть и инициировать подключение к RatioT Server'у.</li>
<li>Временно перенастройте файервол, маршрутизатор или другое сетевое оборудование, позволив RatioT Server'у получить доступ к Серверу Устройств. Как только аппаратура Сервера Устройств будет настроена и будет готово к инициализации соединения с RatioT Server'ом, настройки маршрутизатора можно вернуть в исходное состояние.</li>
<li>Используя программу <em>DS Manager</em> на ПК в том же сегменте сети, в котором находится аппаратный Сервер Устройств (или из которой программ сможет получить доступ). Программа DS Manager входит в программный комплект DS Toolkit компании BUFFLAB.</li>
</ul>
<table class="md-table"><tr><td></td><td>Основная идея аккаунтов Серверов локальных Устройств в том, чтобы использовать их только для доступа и настройки новых Серверов Устройств. Эта возможность не должна использоваться для работы с уже настроенным оборудованием.</td></tr></table>
<h3>Администрирование локальных серверов устройств</h3>
<table class="md-table"><tr><td>Для администрирования Серверов Устройств используются два контекста: Первый - общий контекст Сервера локальных устройств для действий, связанных со всеми Серверами локальных устройств. Второй - контекст Сервер внешнего устройства, соответствующий единственному аккаунту Сервера Устройства.</td></tr></table>
<h3>Обнаружение серверов устройств</h3>
<p><em>Обнаружение Серверов Устройств</em> - это процесс поиска всех аппаратных Серверов Устройств в <em>сегменте локальной сети</em> и автоматическое создание аккаунтов локальных Серверов Устройств для них.</p>
<table class="md-table"><tr><td></td><td>Сегмент локальной сети означает часть сети, в организованную при помощи свитчей (без маршрутизаторов, мостов, файерволов и пр.) между ПК и всеми устройствами в этом сегменте.</td></tr></table>
<p>Аппаратные Серверы Устройств, находящиеся за маршрутизатором (т.е. у Вас есть ПК с запущенным на нем RatioT Server'ом, которому чтобы отправить свои пакеты к Серверу Устройств требуется преодолеть маршрутизатор) не могут быть обнаружены автоматически RatioT Server'ом, поскольку широковещательные UDP-датаграммы, предназначенные для обнаружения устройств, не могут быть переданы через маршрутизатор. Однако иногда бывает возможно использовать аккаунт Сервера внешнего устройств для подключения подобных Серверов Устройств, если они доступны по IP-адресу.</p>
<p>Каждый обнаруженный Сервер Устройств уникально идентифицируется его MAC-адресом, который отличается для каждого произведённого Сервера Устройств. Обнаружение определит все локальные Серверы Устройств, даже если некоторые из них обладают совпадающими или неправильными IP-адресами. Верно настроенный IP-адрес не требуется, чтобы RatioT Server был способен получить доступ к Серверу Устройств в режиме обнаружения.</p>
<p>В процессе обнаружения RatioT Server создает новый контекст Сервера вешнего устройства (аккаунт) для каждого найденного Сервера Устройств. Все контексты Серверов Устройств, созданные предыдущим процессом обнаружения, удаляются перед созданием новых контекстов. Нет способа создать аккаунт Сервера Устройств, кроме запуска процесса автоматического обнаружения.</p>
<p>Если автоматическое обнаружение отключено и не было запущено вручную, контекст Серверов Устройств не содержит аккаунтов Серверов Устройств.</p>
<h5>Автообнаружение серверов устройств</h5>
<p>RatioT Server может обнаруживать Сервера Устройств автоматически. Автообнаружение выполняется планируемой задачей Обнаружить и подключить локальные серверы устройств. Возможно отключить автообнаружение, отключив эту задачу или поменять расписание этой задачи редактированием ее триггеров. Если опция <strong>пытаться автоматически подключить серверы устройств к RatioT Server'у</strong> в этой задаче включена, RatioT Server пытается автоматически подключить каждый обнаруженный сервер устройств.</p>
<h3>Подключение серверов устройств к RatioT Server</h3>
<p><em>Подключение Серверов Устройств к RatioT Server'у</em> - это процесс перенастройки аппаратного Сервера Устройств на немедленное подключение к RatioT Server'у после загрузки. Есть несколько способов это сделать:</p>
<ul>
<li>Подключение уже обнаруженного Сервера Устройств через его аккаунт.</li>
<li>Автоподключение всех обнаруженных Серверов Устройств к RatioT Server'у без взаимодействия с пользователем.</li>
<li>Ручная настройка обнаруженных Серверов Устройств, которые не смогли успешно подключиться двумя предыдущими функциями.</li>
<li>Ручное подключение Сервера Устройств, который не был обнаружен процессом обнаружения, но к которому может быть получен доступ с RatioT Server'а.</li>
</ul>
<h5>Подключение ранее обнаруженного сервера устройств к RatioT Server</h5>
<p>Эта процедура инициируется действием Подключить Сервера Устройств к RatioT Server контекста Сервер локальных устройств.</p>
<p>Пользователь должен указать несколько параметров перед началом процесса подключения:</p>
<ul>
<li><strong>Тип подключения.</strong> "Постоянное (Работа с RatioT Server)" или "только динамический DNS (сразу отключиться после регистрации в DNS)". Подробнее см. Режимы Подключения.</li>
<li><strong>Пароль.</strong> Требуется, если в настройках аппаратного Сервера Устройств определён пароль. Этот пароль будет использован RatioT Server'ом для доступа к аппаратному Серверу Устройств.</li>
<li><strong>Имя владельца.</strong> Имя пользователя RatioT Server'а, который будет владеть (или уже владеет) аккаунтом Сервера Устройств, которое будет использоваться для аутентификации на аппаратном Сервере Устройств в процессе его входа в RatioT Server. Настройка "Имя владельца" аппаратного Сервера Устройств будет установлена в это значение.</li>
<li><strong>Имя сервера устройств. </strong>Имя аккаунта Сервера Устройств. Настройка <strong>Имя устройства</strong> аппаратного Сервера Устройств будет установлена в это значение.</li>
<li><strong>Выполнить принудительное подключение, даже если Сервер Устройств уже настроен для работы с</strong> <strong>RatioT Server</strong> <strong>'ом или его прошивка несовместима.</strong> По умолчанию процедура подключения прервётся с сообщением об ошибке, если Сервер Устройств уже настроен для подключения к RatioT Server'у или имеет устаревшую прошивку (которая не полностью поддерживает автоматическое конфигурирование для RatioT Server). Эта опция отключает проверку значений настроек Сервера Устройств и версии его прошивки. Принудительное подключение будет успешно завершено, но Сервер Устройств может не быть способен подключиться к RatioT Server'у или войти. Если Сервер Устройств не вошёл в RatioT Server в течении нескольких секунд после окончания процедуры принудительного подключения, продолжайте настройку в ручном режиме.</li>
</ul>
<p>Последовательность подключения описана здесь.</p>
<h5>Автоматическое подключение обнаруженных серверов устройств к RatioT Server</h5>
<p>Если опция <strong>Пытаться автоматически подключить сервер устройств к RatioT Server'у</strong> планируемой задачи Обнаружение серверов локальных устройств включена, RatioT Server автоматически запускает процедуру Подключение обнаруженных серверов устройств к RatioT Server для каждого найденного в процессе обнаружения Сервера Устройств. Эта опция отключена по умолчанию из соображений безопасности. Удобно на скорую руку подключать несколько Серверов Устройств, подключенных к сегменту локальной сети.</p>
<p>Автоподключение не получится, если:</p>
<ul>
<li>Сервер Устройств требует пароль для доступа к его настройкам, или</li>
<li>Сервер Устройств уже настроен для подключения к RatioT Server'у при загрузке, или</li>
<li>Прошивка Сервера Устройств не поддерживает автоподключение.</li>
</ul>
<h5>Подключение сервера устройств, не обнаруженного, но доступного для RatioT Server</h5>
<p>Эта процедура должна использоваться для подключения аппаратного Сервера Устройств, который не был обнаружен, но доступен RatioT Server'у. Это возможно, например, если Сервера Устройств расположен в другом сегменте локальной сети, но его IP-адрес достижим с RatioT Server'а.</p>
<p>Все требуемые параметры подключения должны быть указаны для этой процедуры вручную. Она инициируется действием Подключить Сервер Устройств к RatioT Server'у контекста Сервера локальных устройств.</p>
<p>Для подключения необнаруженного Сервера Устройств Вам необходимо указать следующие опции:</p>
<ul>
<li><strong>Тип подключения.</strong> <em>Постоянный (Работать с </em>RatioT Server<em>)</em> или <em>только Динамический DNS (немедленно отключиться после регистрации в DNS)</em>. Подробнее см. Режимы подключения.</li>
<li><strong>Метод доступа</strong>. Широковещательный <em>(UDP)</em>, <em>Вне потока данных (UDP)</em>, <em>В потоке данных (TCP)</em> или <em>Telnet (TCP)</em>.</li>
<li><strong>MAC-адрес</strong>. Должен быть указан в случае широковещательного доступа.</li>
<li><strong>IP-адрес</strong>. Должен быть указан, если не используются широковещательные пакеты.</li>
<li><strong>Номер порта</strong>. Если указан, этот порт будет использован для связи с Сервером Устройств вместо порта по умолчанию для выбранного метода доступа.</li>
<li><strong>Имя владельца</strong>. См. описание выше.</li>
<li><strong>Имя Сервера Устройств</strong>. См. описание выше.</li>
<li><strong>Принудительно подключиться, даже если Сервер Устройств уже настроен для работы с RatioT Server или имеет несовместимую прошивку.</strong> См. описание выше.</li>
</ul>
<p>Последовательность подключения описана здесь.</p>
<h5>Режимы подключения</h5>
<p>Аппаратный Сервер Устройств может быть настроен для работы с RatioT Server'ом в двух режимах:</p>
<ul>
<li>обычный</li>
<li>только динамический DNS.</li>
</ul>
<p><em>Обычный режим</em> предполагает, что Сервер Устройств подключается к RatioT Server'у во время загрузки и остается подключенным неограниченное количество времени. Все данные, посланные или отправленные с него обрабатываются драйвером устройств , определённом в аккаунте Сервера Устройств. В большинстве случаев Сервер Устройств должен подключаться к RatioT Server'у в нормальном режиме.</p>
<p><em>Режим только динамического DNS</em> заставляет Сервер Устройств отключаться от RatioT Server'а сразу после соединения. Единственное, что выполняется сервером при подключении Сервера Устройств - регистрация в DNS. После отключения от RatioT Server'а Сервер Устройств работает как обычный конвертер последовательного порта в ethernet. Он не взаимодействует с RatioT SCADA до последующей перезагрузки. За более подробной информацией, как используется этот режим см. Сервис динамического DNS (dDNS).</p>
<h5>Последовательность подключения</h5>
<p>Процедура настройки аппаратного Сервера Устройств для подключения к RatioT Server'у при запуске включает несколько шагов:</p>
<ul>
<li>Если ни MAC-, ни IP-адрес не указаны в настройках соединения, процесс подключения завершится с ошибкой</li>
<li>Если метод доступа установлен в <strong>В потоке данных (TCP)</strong> или <strong>Telnet</strong>, RatioT Server пытается установить исходящее соединение по TCP с Сервером Устройств</li>
<li>RatioT Server пытается определить верное значение <strong>IP-адреса назначения</strong> аппаратного Сервера Устройств (т.е. куда подключаться Серверу Устройств). Если значение глобальной  конфигурационной переменной RatioT Server'а IP-адрес сервера определено, IP-адрес назначения устанавливается в это значение. Иначе RatioT Serverпосылает специальную команду "скажи мне мой IP-адрес" к Серверу Устройств. Сервер Устройств анализирует пришедший пакет с командой и высылает в ответ IP-адрес, с которого команда была отправлена. Этим способом сервер "знает" IP-адрес, с которого он виден Серверу Устройств (т.е. адрес, по которому Сервер Устройств считает, что там находится RatioT Server).</li>
</ul>
<table class="md-table"><tr><td></td><td>Если аппаратный Сервер Устройств переносится в другой сегмент сети после процедуры "подключение к RatioT Server'у", может оказаться необходимым изменить его настройку IP-адреса назначения.</td></tr></table>
<ul>
<li>RatioT Server пытается войти в Сервер Устройств и получить доступ к его конфигурации. При этом используется пароль, определённый в параметрах "Подключение к RatioT Server'у".</li>
<li>Если опция <strong>Принудительное подключение в случае, если Серер Устройств уже настроен или имеет несовместимую прошивку</strong> отключена, проверяется версия прошивки Сервера Устройств - совместима ли она с RatioT Server'ом. Если она слишком стара, процедура подключения прерывается.</li>
<li>Если <strong>Принудительное подключение</strong> отключено, RatioT Server пытается определить, настроен ли уже Сервер Устройств для подключения к RatioT Server'у при запуске и разрывает связь, если проверка успешна. Если эта опция включена, RatioT Server перепишет настройки Сервера Устройств в любом случае, чтобы увеличить вероятность успеха подключения к RatioT Server'у.</li>
<li>После этого RatioT Server решает, какой пользователь и аккаунт Сервера Устройств должен использоваться подключенным аппаратным Сервером Устройств. Если указаны параметры <strong>Имя владельца</strong> и <strong>Имя устройства</strong>, они используются как пользователь и имя аккаунта Сервера Устройств соответственно. Если нет, RatioT Server читает настройки <strong>Имя владельца</strong> и <strong>Имя устройства</strong> с аппаратного Сервера Устройств и использует эти значения.</li>
<li>Если аккаунт пользователя, определённый на предыдущем шаге не существует или недоступен пользователю, инициирующему процедуру подключения, процедура завершится с ошибкой.</li>
<li>Теперь настройки Сервера Устройств изменены для подключения при загрузке. чтобы узнать, что за настройки изменились и каковы их новые значения, см. Ручная настройка RatioT Server.</li>
<li> Если аккаунт Сервера Устройств с именем, определённом на шаге 7 существует, его настройки обновлены и позволяют подключиться к новому аппаратному Серверу Устройств Иначе автоматически создаётся новый аккаунт Сервера Устройств.</li>
<li> Аппаратный Сервер Устройств перезагружается.</li>
</ul>
<p>После этих шагов Сервер Устройств должен подключиться и войти в RatioT Server в течении нескольких секунд. Если этого не произошло, проверьте статусные LED'ы Сервера Устройств  чтобы выяснить, что с ним происходит. Вы также можете использовать ручную настройку (см. ниже) для разрешения проблем с подключением.</p>
<h5>Ручная настройка серверов устройств для подключения к RatioT Server</h5>
<p>Эти настройки аппаратного Сервера Устройств должны быть правильно установлены для подключения и входа на RatioT Server. Эти настройки доступны через действие Настроить Сервер Устройств любого контекста локальный Сервер Устройств.</p>
<table class="md-table"><tr><td>Настройка</td><td>Значение</td></tr><tr><td>Имя владельца</td><td>Имя пользователя, владеющего аккаунтом Сервера Устройств</td></tr><tr><td>Имя устройства</td><td>Имя аккаунта Сервера Устройств</td></tr><tr><td>MAC-адрес</td><td>Должен быть установлен в любое допустимое значение MAC-адреса, уникального в данном сегменте локальной сети. Значение по умолчанию подходит в большинстве случаев.</td></tr><tr><td>IP-адрес</td><td>Должен быть верно настроен для работы в данном сегменте сети.</td></tr><tr><td>Регистрация на сервере dDNS</td><td>Отключена</td></tr><tr><td>Авторегистрация на RatioT Server'е</td><td>Включена</td></tr><tr><td>Режим PPPoE</td><td>Отключен</td></tr><tr><td>IP-адрес маршрутизатора</td><td>Должен быть верно настроен для данного сегмента сети.</td></tr><tr><td>Маска подсети</td><td>Должна быть верной для данного сегмента сети.</td></tr><tr><td>Время ожидания соединения</td><td>Отключено (0 минут)</td></tr><tr><td>Транспортный протокол</td><td>TCP</td></tr><tr><td>Вход в Link Service</td><td>Включено</td></tr><tr><td>Режим маршрутизации</td><td>Только клиент</td></tr><tr><td>Режим подключения</td><td>Немедленно (при включении)</td></tr><tr><td>IP-адрес назначения</td><td>IP-адрес RatioT Server'а</td></tr><tr><td>Порт назначения</td><td>Должен совпадать со значением глобальной конфигурации RatioT Server'а Номер порта для ожидания входящих соединений Серверов Устройств.</td></tr></table>
<table class="md-table"><tr><td></td><td>Когда аппаратный Сервер Устройств настроен на работу в режиме "только динамический DNS", некоторые из этих настроек должны быть установлены по-другому:Вход в Link Service: отключенРегистрация в dDNS: включенаIP-адрес сервера dDNS: IP-адрес RatioT Server'апорт dDNS-сервера: Должен совпадать со значением настройки глобальной конфигурации RatioT Server'а Номер порта для ожидания подключений Серверов Устройств</td></tr></table>
<p>Если аппаратный Сервер Устройств не подключается к RatioT Server'у в течении нескольких секунд после перезагрузки, см. информацию по разрешению проблем здесь.</p>
<h3>Другие операции</h3>
<h5>Идентификация</h5>
<p>Идентификация позволяет визуально идентифицировать Сервер внешнего устройства по его аккаунту. Это действие заставляет Сервер Устройств проиграть последовательность скоростного моргания красным и зелёным статусными светодиодами. Этим способом можно быстро соотнести аккаунт и связанное с ним устройство.</p>
<h5>Перезагрузка</h5>
<p>Эта операция перезагружает аппаратный Сервер Устройств. Перезагрузка может требоваться после изменения настроек Сервера Устройств.</p>
<h5>Инициализация</h5>
<p>Эта операция сбрасывает настройки аппаратного Сервера Устройств в настройки по умолчанию. Она требует подтверждения и не может быть отменена.</p>
<table class="md-table"><tr><td></td><td>Значения по умолчанию могут препятствовать обнаружению Сервера Устройств RatioT Server'ом. Используете эту возможность осторожно.</td></tr></table>
<h3>Иконки серверов локальных устройств</h3>
<p>Сервер локальных Устройств представляется разными иконками в пользовательских интерфейсах RatioT Server'а:</p>
<table class="md-table"><tr><td></td><td>Обычный аппаратный Сервер Устройств с универсальной прошивкой.</td></tr><tr><td></td><td>Сервер Устройств, реализованный в виде логической части Агентского приложения на BUFFLAB-BASIC, запущенный в программируемом режиме.</td></tr></table>
<h3>Конфигурирование серверов локальных устройств</h3>
<p>RatioT Server предоставляет способ изменения внутренних настроек аппаратных Серверов Устройств. Эта функция сначала была реализована в программе DS Manager компании BUFFLAB. Настройки Сервера Устройств доступны через действие Настроить Сервер Устройств любого контекста Сервер локальных устройств.</p>
<p>Вот пример диалога настроек Сервера Устройств (в клиенте):</p>
<p></p>
</section>


<section id="ds_http_proxy" class="doc-section">
<h2>Сервис http-прокси</h2>
<table class="md-table"><tr><td>Предположим, у Вас сотни Серверов Устройств со встроенными веб-серверами, каждый из которых предоставляет доступ к нескольким веб-страничкам. Очень просто получить доступ к каждому из них, если они все имеют реальные статические IP-адреса. Однако, в реальной жизни большинство Серверов Устройств устанавливаются в приватных сетях под защитой файерволов, а реальные статические IP-адреса стоят денег. В этой ситуации нет способа получить доступ к Серверам Устройств напрямую. Сервис HTTP Proxy решает эту проблему предоставляя единый способ доступа ко всем встраиваемым веб-серверам через RatioT Server. Это работает так: Сервер Устройств со встроенным веб-сервером подключается к RatioT Server'у. Его профиль должен быть настроен на использование режима HTTP Proxy. Если необходимо увидеть веб-страничку конкретного Сервера Устройств. Он запускает веб-браузер и и открывает адрес вида http://server.bigcompany.com/dev/admin/dev1/data.html HTTP-запрос отправляется браузером на RatioT Server и обрабатывается им. RatioT Server перенаправляет HTTP-запрос к подключенному в RatioT Server Серверу Устройств. Сервер Устройств обрабатывает запрос и возвращает страницу data.html в RatioT Server. RatioT Server перенаправляет эту страницу в браузер клиента.</td></tr></table>
<p></p>
<p>Более подробно эта технология описана в главе HTTP Proxy раздела Драйверы Устройств.</p>
</section>


<section id="ds_led_patterns" class="doc-section">
<h2>Устранение проблем с подключением серверов устройств</h2>
<p>Ниже перечислены варианты LED-сигналов Серверов Устройств для диагностики неполадок при их подключении:</p>
<table class="md-table"><tr><td></td><td>Не получен IP-адрес. Тут нет ничего общего с dDNS. Эта сигнализация означает, что Ваш Сервер Устройств настроен получать IP-адрес с DHCP-сервера и по какой-то причине этого не произошло. Сервер Устройств попытается зарегистрироваться на RatioT Server'е как только получит свой IP-адрес.</td></tr></table>
<table class="md-table"><tr><td></td><td>Отправка ARP-пакетов. Вы указали неверный IP-адрес шлюза или маску сети или Ваш маршрутизатор неверно настроен.</td></tr></table>
<table class="md-table"><tr><td></td><td>Подключение по TCP не было установлено. Вы указали неверный IP-адрес назначения или неверный IP-адрес сервера dDNS или Ваш роутер не настроен правильно..</td></tr></table>
<table class="md-table"><tr><td></td><td>TCP-соединение сброшено удаленным хостом. Вы указали неверный IP-адрес или порт назначения, неверный IP-адрес или порт сервера dDNS.</td></tr></table>
<table class="md-table"><tr><td></td><td>Вход не удался. RatioT Server отказал в попытке входа с Вашего Сервера Устройств. Убедитесь, что Имя Владельца, Имя Сервера Устройств и Пароль Сервера Устройств соответствуют тем, что указаны в соответствующем профиле Сервера Устройств на RatioT Server'е.</td></tr></table>
<p>См. также: Эмулятор передачи сигнала LED</p>
</section>


<section id="ds_link_service" class="doc-section">
<h2>Сервис связи</h2>
<p>В нормальных условиях WAN-сети связь между узлами (хостами) может быть затруднена несколькими обстоятельствами:</p>
<h3>Недостатком статических ip-адресов</h3>
<table class="md-table"><tr><td>IP-адреса во многих сетях (особенно в Интернет) дефицитны. Это заставляет использовать несколько технологий для их экономии. Некоторые из технологий могут включать: Динамические IP-алреса, когда IP-адреса хостов меняются время от времени, NAT (Network Address Translation), когда несколько хостов используют один "внешний" IP-адрес на маршрутизаторе для связи с остальным миром. Эти технологии позволяют каждому хосту создавать исходящие подключения (например, для открытия веб-сайта). Однако, может быть сложно (или вообще невозможно) создать подключение к такому хосту - Вы даже не можете узнать его IP-адрес (он динамический) или не знать его внешний адрес. Единственным стандартным решением этой проблемы была бы привязка статического IP-адреса к каждому хосту, к которому Вам надо подключаться. Эти статические IP-адреса прежде должны быть получены. Например, Вам их надо выкупить у Вашего ISP. Один IP-адрес будет стоить не дорого, но  когда системе необходимо взаимодействовать с большим количеством таких узлов, это может стоить значительных денег. Даже когда сеть частная и IP-адреса бесплатны, следует учитывать стоимость работы по администрированию и выделению таких адресов.</td></tr></table>
<h3>Файерволами, блокирующими входящие пакеты</h3>
<p>Даже если предположить, что кто-то получил достаточное количество статических IP-адресов, всё еще имеется другая проблема: Вам необходимо <em>подключиться</em> к Серверам Устройств. Это значит пройти файерволы. Обычно файерволы ограничивают входящий траффик, так что Вам прийдется выделять диапазоны портов и пр. Это требует дополнительной работы и снижает безопасность сети (больше IP-адресов и портов доступно извне - больше риск).</p>
<p>*</p>
<p>Возможным решением было бы настроить все Серверы Устройств на исходящие соединения и заставить их соединяться с конкретным хостом. Это позволило бы использовать только один статический адрес - для этого хоста. К несчастью это означает, что только один этот хост будет способен взаимодействовать с Вашими Серверами Устройств. Как видите, это решение не идеально.</p>
<p>Так какой же способ соединить Сервера Устройств и их "клиентские" хосты, когда они находятся в разных сетях и не имеют статических адресов наилучший? Он называется Link Service. </p>
<h3>Сервис связи</h3>
<p>Для сетевого хоста проще к кому-то подключиться, чем принять соединение. К несчастью, обычно одна из сторон должна все-таки принять входящее соединение.</p>
<p>RatioT SCADA предлагает обойти эту проблему, позволяя всем сторонам взаимодействовать через промежуточный сервис - Link Service так, что они все открывают исходящие соединения.</p>
<p>Когда Вы и Ваш друг используют ICQ или MSN, вы оба подключаетесь к центральному серверу. Никто из вас обычно не имеет статического IP-адреса, но сервер имеет. Обе стороны создают исходящее соединение и не нужно перенастраивать файерволы и иметь статические IP.</p>
<p></p>
<p>Link Service* - точно такое же решение, только сделанное специально для Серверов Устройств BUFFLAB! Ваши Сервера Устройств подключаются к Link Service (создают исходящее соединение). Хосты, желающие взаимодействовать с Серверами Устройств также подключаются к RatioT Server'у. Обе стороны "встречаются" на RatioT Server'е и могут взаимодействовать друг с другом.</p>
<h3>Сервис связи: Детали реализации</h3>
<p>Каждый Сервер Устройств, которому необходимо использовать <em>Link Service</em> должен быть сначала зарегистрирован на RatioT Server'е, т.е. иметь профиль Сервера Устройств. RatioT Server распознаёт Серверы Устройств комбинацией данных следующих настроек: <strong>Имя устройства (DN)</strong>, <strong>Имя владельца (ON)</strong> и <strong>Пароль (PW)</strong>. Каждому зарегистрированному Серверу Устройств выделен уникальный номер порта при регистрации. Это тот порт, к которому должен подключаться клиент для взаимодействия с конкретным Сервером Устройств.</p>
<p></p>
<p>Сервер Устройств входит в RatioT Server по имени устройства, владельца и паролю. Обычно СУ настроен это делать сразу после загрузки. У RatioT Server'а имеется стандартный порт для входа - 6450 по умолчанию. Поскольку Серверы Устройств уникально идентифицируются своим именем, именем владельца и паролем, одного порта для входа всем достаточно.</p>
<p>"Клиентский" хост, желающий взаимодействовать с конкретным Сервером Устройств создает соединение к конкретному порту RatioT Server'а, который был выделен Серверу Устройств в процессе регистрации. Связь создается и обе стороны могут обмениваться данными.</p>
<p>Клиентский хост не нуждается в особой процедуре входа для создания подключения к Серверу Устройств через RatioT Server. Вместо подключения к IP-адресу и порту Сервера Устройств напрямую он подключается к IP-адресу и порту RatioT Server'а, привязанному к конкретному устройству - разница только в этом.</p>
<p>Сервис связи реализован через драйвер устройства прозрачного проброса данных (Сервис связи). Подробности в этой главе.</p>
</section>


<section id="ds_plugins" class="doc-section">
<h2>Плагины серверов устройств</h2>
<p><em>Плагины серверов устройств</em> - разновидность плагинов, определяющих, как RatioT Server взаимодействует с потоком данных, получаемым с сервера устройств. Обычно это означает взаимодействие с аппаратными устройствами, подключенными к RatioT SCADA через эти сервера устройств.</p>
<h3>Уровни настроек</h3>
<p>Каждый плагин серверов устройств имеет три уровня настроек:</p>
<ul>
<li><strong>Глобальные настройки</strong>. Те, что влияют на работу плагина в целом. Глобальные настройки могут редактироваться только пользователями с необходимым уровнем прав.</li>
<li><strong>Пользовательские настройки</strong>. Они влияют на работу плагина только в том случае, если связанный с ним сервер устройств принадлежит конкретному пользовательскому профилю. Когда плагин обрабатывает данные от некоторого сервера устройств, он использует <em>пользовательские настройки</em>, хранящиеся в профиле владельца.</li>
<li><strong>Настройки уровня сервера устройств</strong>. Эти настройки влияют на поведение драйвера, связанного с конкретным профилем сервера устройств. Когда драйвер обрабатывает данные с конкретного сервера устройств, он использует <em>настройки сервера устройств</em>, хранящиеся в профиле сервера устройств.</li>
</ul>
<p>Большинство плагинов серверов устройств не использует все три уровня настроек.</p>
<p>Новые профили серверов устройств используют настройки плагинов серверов устройств, определённые в глобальной конфигурации настроек плагинов по умолчанию для серверов устройств. Тип плагина может быть позже изменен редактированием настроек профиля сервера устройств.</p>
<h3>Администрирование плагинов серверов устройств</h3>
<table class="md-table"><tr><td>Для администрирования плагинов серверов устройств используются два типа контекстов: первый - общий контекст Конфигурации драйверов/плагинов, обрабатываемый как контейнер. Второй - контекст Конфигурации драйверов/плагинов, хранящий конфигурацию единственного плагина.Они находятся в двух местах:В Корневом контексте, где они содержат глобальные настройкиВ Пользовательском контексте, где они содержат настройки уровня пользователяЕсли плагин не содержит настроек на одном из этих уровней, соответствующий конфигурационный контекст не будет создан (не будет присутствовать в Системном Дереве).Доступ к настройкам драйвера на уровне сервера устройств можно получить с помощью действия Настроить драйвер устройства в контексте сервера устройств.</td></tr></table>
<h3>Плагины серверов устройств</h3>
<p><em>Плагин серверов устройств -</em> это плагин, отвечающий за общее взаимодействие с сервером устройств и обработку данных. Он взаимодействует с конкретными специфичными для сервера устройств плагинами, отвечающими за обработку данных для конкретного сервера устройств.</p>
<p>Плагин серверов устройств имеет следующие глобальные настройки:</p>
<ul>
<li><strong>Номер порта прослушивания для соединений с серверами устройств (от 0 до неактивированного)</strong>. Эта опция определяет номер порта для входов в сервер устройства, т.е. порт, с которым устройство должно установить соединение. Если установлен на ноль, небезопасные соединения с серверами устройств запрещаются.</li>
<li><strong>Драйвер сервера устройства по умолчанию</strong> Эти опции определяют, какой драйвер устройства используется для обработки данных вновь созданным контекстом сервера устройства. Это идентификатор драйвера по умолчанию, не его имя. Эта опция обычно редактируется с помощью Редактора виджетов  (такого как RatioT Client), включающего все необходимые идентификаторы. Информация о поиске необходимого идентификатора драйвера для ручного ввода в файл конфигурации выходит за пределы данной документации. У этой опции по умолчанию стоит драйвер Динамический DNS. Если опция настроена на <strong>Автоматическое определение</strong>, сервер выставит <strong>Драйверы устройств</strong> в настройках вновь созданного аккаунта сервера устройств на автоопределение. Реальный используемый драйвер будет предоставлен Сервером устройств во время его первого входа в систему и будут сохраняться в настройках учетной записи Сервера устройств.</li>
<li><strong>Время ожидания обычных команд</strong>. Эта опция определяет время ожидания для обычных операций серверов устройств (вход, конфигурация внешних устройств и т.д.)</li>
<li><strong>Время ожидания для внутриполосных команд (секунды)</strong>. Эта опция определяет время ожидания для внутриполосных команд, отправляемых серверу устройств, пока оно подключено к серверу. Это относится ко всем серверам устройств, сконфигурированным через обычные учетные записи серверов устройств и к внешним устройствам, сконфигурированным при помощи внутриполосных команд TCP.</li>
<li><strong>Время ожидания для широковещательных команд (секунды)</strong>. Эта опция определяет время ожидания для команд, настроенных на широковещательный режим, например, во время автоматического обнаружения внешних серверов устройств.</li>
</ul>
<p>Плагин серверов устройств имеет следующую пользовательскую настройку:</p>
<ul>
<li><strong>Включить авторегистрацию серверов устройств. </strong>Определяет, должны ли профили серверов устройств создаваться автоматически для каждого сервера устройств, пытающегося войти. И включена ли при этом <em>настройка автоматической регистрации в </em>RatioT Server<em>'е</em>. См. главу Авторегистрация серверов устройств.</li>
</ul>
</section>


<section id="ds_plugins_ddns" class="doc-section">
<h2>Динамический DNS</h2>
<p>Плагин<em> Динамический DNS</em> включается для создаваемых профилей Серверов Устройств, как указано в значении по умолчанию глобальной конфигурации Плагина Серверов Устройств. Этот драйвер просто отбрасывает любые данные, полученные от Сервера Устройств и никогда не пытается ничего послать к нему. Он называется плагином Динамического DNS, потому что позволяет Серверу Устройств войти на RatioT Server, зарегистрироваться в DNS и затем отключиться. Он также может использоваться для тестирования подключения Сервера Устройств.</p>
<table class="md-table"><tr><td></td><td>Несмотря на имя этого драйвера, функционал Динамического DNS встроен в ядро RatioT Server'а. Драйвер динамического DNS просто помогает Серверам Устройств оставаться подключенными после входа. Он работает как "заглушка", которая ничего не делает с подключенным Сервером Устройств. Другими словами, он поддерживает соединение активным без всякой передачи данных. Пока соединение активно, пользователь может проверить состояние Сервера Устройств, настроить, перезагрузить или идентифицировать его и т.д. Подробнее см. главу Сервера Устройств.</td></tr></table>
<table class="md-table"><tr><td></td><td>Чтобы быть уверенным в том, что сервер устройств будет регестрироваться в DNS при входе на RatioT Server, проверьте, что: Динамический DNS включен и верно настроен в глобальных настройках RatioT Server'а Настройка Зарегистрироваться в DNS включена в настройках аккаунта сервера устройств</td></tr></table>
<p>См. Сервис динамического DNS для подробной информации.</p>
<h3>Информация о драйвере</h3>
<table class="md-table"><tr><td>Идентификатор плагина:</td><td>com.tibbo.linkserver.plugin.device.stub</td></tr></table>
<h3>Глобальные настройки</h3>
<p>Не определены.</p>
<h3>Пользовательские настройки</h3>
<p>Не определены.</p>
<h3>Настройки уровня сервера устройств</h3>
<p>Не определены.</p>
</section>


<section id="ds_plugins_http_proxy" class="doc-section">
<h2>Http-прокси</h2>
<p>Плагин <em>HTTP-прокси</em> позволяет Вам получить доступ к встроенному в сервер устройств веб-серверу, если сервер устройств подключен к RatioT Server'у и находится в частной сети или у него нет статического IP-адреса. Доступ осуществляется по HTTP.</p>
<p>При запуске RatioT Server'а этот драйвер устанавливает особое веб-приложение во встроенный в RatioT Server веб-сервер. Это приложение превращает RatioT Server в HTTP-прокси сервер, предоставляющий доступ к серверам устройств, подключенным к нему, способным работать с HTTP-прокси и имеющим собственные встроенные веб-страницы.</p>
<table class="md-table"><tr><td></td><td>НОВЫЙ ТЕРМИН: Прокси-сервер - это программа, позволяющая клиентам создавать непрямое соединение к другим узлам в сети. Клиент подключается к прокси-серверу, запрашивает соединение, файл или другой ресурс, доступный на другом сервере, а прокси-сервер предоставляет этот ресурс с удалённого узла..</td></tr></table>
<p>Более подробную информацию о сервисе HTTP Proxy можно найти в главе Сервис HTTP Proxy в разделе Основы Системы.</p>
<p>Когда драйвер запущен, следующие URL могут использоваться для доступа к странице, предоставляемой встроенным в сервер устройств веб-сервером, когда сервер устройств подключен к RatioT Server'у:</p>
<p><code>https://server_address/dev/device_server_owner/device_server_name/page_path/page_name</code></p>
<p><code>http://server_address/dev/device_server_owner/device_server_name/page_path/page_name</code></p>
<p>Первый пример использует защищённое HTTP-соединение Между веб-браузером и RatioT Server'ом. Во втором примере используется незащищённое соединение.</p>
<p><code>server_address</code> - IP RatioT Server'а или один из его DNS-адресов, определённых в Псевдонимах Хост-Имен. Если используется DNS-адрес, он должен быть настроен в DNS (т.е. Вы должны настроить Ваш сервер DNS и убедиться, что Вы можете подключиться к RatioT Server'у по его адресу в DNS).</p>
<p><code>device_server_owner</code> - имя профиля пользователя, под которым зарегистрирован данный сервер устройств</p>
<p><code>device_server_name</code> - имя профиля сервера устройств</p>
<p><code>page_path </code>и<code> page_name</code> должны указывать на страницу встроенного в сервер устройств веб-сервера.</p>
<table class="md-table"><tr><td></td><td>Пример: https://ls.nuclear-sub.com/dev/admin/thermometer/gui/view_temperature.html Этот URL предоставляет доступ к странице /gui/view_temperature.html в сервер устройств admin.thermometer Веб-сервера, когда он подключен к RatioT Server'у. Предполагается, что RatioT Server доступен по адресу ls.nuclear-sub.com. Запрашиваемая страница будет передаваться по шифрованному соединению, даже если соединение между RatioT Server'ом и сервером устройств нешифрованное.</td></tr></table>
<table class="md-table"><tr><td></td><td>Ошибка HTTP Internal Server Error (Error 500) показывается веб-приложением HTTP Proxy в следующих случаях: Пользователь указал несуществующий URL Сервер Устройств с таким URL не существует Сервер Устройств отключен Сервер Устройств не работает с драйвером HTTP Proxy</td></tr></table>
<p>Подробнее см. Сервис HTTP Proxy.</p>
<h3>Информация о драйвере</h3>
<table class="md-table"><tr><td>Идентификатор плагина драйвера:</td><td>com.tibbo.linkserver.plugin.device.httpproxy</td></tr></table>
<h3>Глобальные настройки</h3>
<p><strong>Включить приложение HTTP Proxy</strong>. Включает/отключает доступ к HTTP Proxy.</p>
<h3>Пользовательские настройки</h3>
<p>Не определены.</p>
<h3>Настройки уровня сервера устройств</h3>
<p>Не определены.</p>
</section>


<section id="ds_plugins_link_service" class="doc-section">
<h2>Прозрачная маршрутизация данных (link service)</h2>
<p>Плагин <em>Прозрачная маршрутизация данных</em> реализует функционал Сервиса связи. Когда этот драйвер включен в свойствах профиля данного сервера устройств, как только этот сервер устройств подключен, RatioT Serverначинает прослушивать TCP-соединения на выделенном "клиентском порту", указанному в настройках драйвера. Если некоторое оборудование (например, другой сервер устройств), или программа (какая-то программа на ПК) подключается к этому порту, RatioT Server начинает работать как посредник: Он прозрачно передает данные между этим клиентом и устройством, подключенным к серверу устройств. Он перенаправляет все данные, полученные с сервера устройств (с оборудования, "спрятанного" за сервером устройств) клиенту. Все данные, <em>получаемые</em> от клиента отправляются на сервер устройств (и сервер устройств передаёт их "на другую сторону", т.е. спрятанному за ним устройству).</p>
<p>Подробнее см. Сервис связи.</p>
<h3>Информация о плагине</h3>
<table class="md-table"><tr><td>Идентификатор плагина:</td><td>com.tibbo.linkserver.plugin.device.transparentlink</td></tr></table>
<h3>Глобальные настройки</h3>
<ul>
<li><strong>Минимальный номер порта для серверов устройств. </strong>По умолчанию 50000. </li>
<li><strong>Максимальный номер порта для серверов устройств. </strong>По умолчанию 60000. </li>
</ul>
<p>Эти две опции определяют диапазон номеров портов, которые могут быть выделены для подключений Клиентов в настройках драйвера серверов устройств. Этот диапазон может быть переназначен настройками пользователя.</p>
<ul>
<li><strong>Список номеров портов, запрещенных к использованию с серверами устройств, разделенных запятыми</strong>. Это исключения из диапазонов, указанных выше. Эти порты не могут быть присвоены клиентам ни автоматически, ни вручную. </li>
</ul>
<h3>Пользовательские настройки</h3>
<ul>
<li><strong>Минимальный номер порта для серверов устройств под этим пользовательским профилем.</strong> </li>
<li><strong>Максимальный номер порта для серверов устройств под этим пользовательским профилем.</strong> </li>
</ul>
<p>Эти настройки переназначают диапазон клиентских портов, указанный в глобальных настройках.</p>
<h3>Настройки уровня сервера устройств</h3>
<ul>
<li><strong>Номер порта для клиентских соединений (нуль для автоматического назначения)</strong>. По умолчанию нуль. Этот порт используется клиентами для соединения и оправки данных конкретному серверу устройств и устройству. Драйвер ожидает на этом порту только после того, как связанный с ним сервер устройств подключился и вошел в RatioT Server. Только один клиент может подключаться к одному и тому же порту одновременно, прочие соединения будут отвергнуты. Если эта настройка установлена в нуль, драйвер найдет свободный порт (не связанный с каким-либо другим сервером устройств) из диапазона портов, указанных в глобальной или пользовательской конфигурации. Автоназначение порта производится во время первого входа сервера устройств, при всех последующих входах данный сервер устройств будет получать выделенный ему ранее порт, поскольку меняется внутренняя настройка драйвера. Вы можете узнать, какой порт в настоящий момент выделен серверу устройств, взглянув в настройки драйвера после входа сервера устройств. </li>
<li><strong>Контроль сервера устройств</strong>. Возможные значения: <strong>Нет</strong> и <strong>линия DTR сигнализирует о статусе Клиентского соединения</strong>. Во втором случае линия DTR сервера устройств возбуждается посылкой команды в потоке данных к серверу устройств, когда новый клиент подключается к клиентскому порту сервера устройств. Линия DTS сбрасывается при отключении клиента </li>
<li><strong>Контроль клиента</strong>. Возможные значения <strong>Нет</strong> и <strong>Сброс клиента при пульсации DSR</strong>. Во втором случае клиентское подключение завершается, если получены два следующих один за другим извещения об изменении состояния линии DSR от сервера устройств за короткий период времени.</li>
</ul>
</section>


<section id="ds_sdf" class="doc-section">
<h2>Файлы настроек</h2>
<p>Некоторые Сервера Устройств не способны предоставить информацию RatioT Server'у о своих внутренних настройках. Чтобы сделать возможной конфигурацию таких Серверов Устройств , RatioT Server использует <em>Файлы Настроек</em> (SDF, <em>Setting Definition Files)</em>. Каждый SDF-Файл содержит список настроек, поддерживаемый Сервером Устройств с определённой версией прошивки. Файлы SDF входят в состав дистрибутива RatioT Server'а и устанавливаются в поддиректорию <code>/sdf</code> установочного каталога RatioT Server'а. Все файлы SDF загружаются в оперативную память во время запуска. Если в некоторых из файлов сделаны изменения или добавлен новый файл, необходимо перезапустить сервер для их активации.</p>
<p>Когда пользователь обновляет прошивку для старого Сервера Устройств, ему необходимо получить новый SDF-файл от BUFFLAB и положить его в поддиректорию <code>/sdf</code>. Это позволит иметь доступ к настройкам для новой версии прошивки Сервера Устройств.</p>
<table class="md-table"><tr><td></td><td>Обычный пользователь RatioT Server'а (или даже администратор) никогда не будет иметь дела с содержимым SDF-файла. Считайте эту тему "углублённой", служащей расширению Вашего понимания внутренностей RatioT Server'а.</td></tr></table>
</section>


<section id="ds_tools" class="doc-section">
<h2>Инструменты</h2>
<p>Есть несколько инструментов, помогающих в управлении Серверами Устройств.</p>
<p>Запросы к серверам устройств:</p>
<ul>
<li><strong>Все Сервера Устройств</strong>. Этот запрос позволяет увидеть все сервера устройств и отредактировать настройки их профилей в одной таблице. </li>
<li><strong>Команда идентифицироваться всем внешним Серверам Устройств</strong>. Позволяет определить, какие из серверов устройств в настоящий момент доступны RatioT Server'у, отдав всем достижимым  через RatioT Server устройствам команду идентифицировать. Обратите внимание, что обнаружение Серверов Устройств должно быть выполнено перед запуском этого запроса чтобы позволить RatioT Server'у обнаружить Сервера Устройств в сегменте локальной сети. Подробнее об этом читайте в главе Внешние Сервера Устройств. </li>
<li><strong>Статистика трафика Серверов Устройств</strong>. Показывает, как много данных было ппередано в и из каждого Сервера Устройств. </li>
</ul>
<p>Задачи по расписанию для серверов устройств:</p>
<ul>
<li><strong>Обнаружение и Подключение Внешних серверов устройств</strong>. Это задание запускает периодическое Обнаружение Внешних Устройств и опционально автоподключение. Это может быть отключено если нет доступных серверов устройств в этой инсталляции RatioT SCADA. </li>
</ul>
<p>Фильтры Событий для серверов устройств:</p>
<ul>
<li><strong>События серверов устройств</strong>. Этот фильтр отображает события, относящиеся к Серверам Устройств такие как попытки входа не имеющих профилей на RatioT Server'е серверов устройств на RatioT Server, регистрация новых профилей серверов устройств, проблемы связи, Успешные входы и пр.</li>
</ul>
</section>


<section id="ls_connectivity" class="doc-section">
<h2>Связь и сбор данных</h2>
<p>Эта глава описывает модули, функции и возможности, связанные с подключением устройств и управлением ими, а также со сбором данных.</p>
<p>Есть два основных способа сделать так, чтобы существующее или новое устройство работало с RatioT SCADA:</p>
<ul>
<li>Первый способ - при помощи драйвера устройства, который преобразует протокол устройства в формат единой модели данных на стороне сервера. Использование драйвера подразумевает, что устройство и сервер общаются через протокол связи устройства. Драйвер позволяет RatioT Server правильно анализировать и 'понимать' данные с определенного устройства, и тем самым делает их доступными через различные средства RatioT Server (события, отчеты, модели и т.д.). Это либо стандартный драйвер, либо cпециальный Java / Low-code программный компонент, работающий на стороне сервера.</li>
<li>Второй способ - с помощью агента, который преобразует данные c устройства в формат единой модели данных внутри самого устройства и/или периферийного шлюза, к которому устройство подключено. При использовании агента, связь между ним и сервером RatioT SCADA осуществляется через IP-сеть с использованием протокола RatioT SCADA. Агент - это программная библиотека, наследованная в прошивку шлюза/устройства, или отдельное небольшое приложение, работающее на модуле связи, встроенном в устройство. Такое программно-аппаратное сочетание выступает посредником между "основной" прошивкой аппаратного устройства и RatioT Server.</li>
<li></li>
</ul>
<h3>Подключение устройства с использованием драйвера устройства</h3>
<p>Этот раздел описывает сценарии подключения устройств через драйверы устройств.</p>
<h5>(1) подключение устройств с использованием стандартного протокола</h5>
<p>Если ваши устройства поддерживают один из стандартных протоколов связи (например SNMP), они могут быть непосредственно подключены к RatioT SCADA, используя встроенный драйвер устройства. Преобразование протоколов ПО или оборудования в данном случае не требуется. Просто установите все необходимые физические соединения и ваше устройство готово к работе с RatioT Server.</p>
<p></p>
<h5>(2) создание пользовательского драйвера устройства</h5>
<p>Вы также можете решить проблему непосредственно на уровне ПО. Драйвер - это компонент ПО, позволяющий RatioT SCADA "понимать" протокол уже существующего устройства. </p>
<p>В большинстве случаев Flexible драйвер делает возможной коммуникацию с устройством и синтаксический анализ протокола в режиме "low code" (не прибегая к программированию).</p>
<p>Для очень сложных протоколов устройств используйте Набор разработки драйверов, чтобы написать код на языке Java.</p>
<p></p>
<h3>Подключение устройств при помощи агента</h3>
<p>Этот раздел описывает сценарии использования агента.</p>
<h5>(1) разработка нового устройства с использованием библиотеки агента</h5>
<p>Этот метод предполагает встраивание программной библиотеки Агента во внутреннее ПО/прошивку вашего устройства. Библиотека обеспечит перевод данных на язык протокола RatioT SCADA, а также соединение с RatioT Server и передачу данных. Библиотека Агента реализована на многих языках программирования, включая Java, .NET, C++ и другие.</p>
<p>Протокол связи RatioT SCADA является открытым и хорошо задокументированным. В случае создания крупных приложений может быть выгодна полная реализация поддержки данного протокола для микроконтроллеров, которые Вы уже используете. Тогда эти микроконтроллеры смогут соединиться с RatioT SCADA так же, как и библиотека Агента. Для системы не будет никакого различия, и устройство, основанное на вашем микроконтроллере, будет без проблем работать как часть системы.</p>
<p></p>
<h5>(2) подключение уже существующих устройств к агенту RatioT SCADA</h5>
<p>При использовании данного метода, вы встраиваете модуль BUFFLAB, такой как EM1000, в ваше устройство. Этот модуль выполняет BASIC-приложение - Agent библиотека. Вы изменяете исходный код приложения Agent так, чтобы оно взаимодействовало с вашим устройством, "понимая" его протокол связи. После этого, приложение используется как прозрачный интерфейс между RatioT SCADA и вашим устройством, что позволяет получить доступ ко всем настройкам устройства, данным и событиям внутри RatioT SCADA.</p>
<p></p>
<p>Обратите внимание, что если по какой-то причине вы не можете встроить устройство в уже существующую схему, вы всегда сможете использовать внешний BASIC-программируемый контроллер (такой как DS1202, автономная версия EM1202), выполняющий приложение Agent.</p>
<p></p>
<h5>(3) разработка нового устройства на основе программируемого модуля</h5>
<p> Модуль BUFFLAB, такой как EM1000, является достаточно мощным и может служить центральным процессором для вашего приложения. Вы можете непосредственно соединить его с датчиками и схемами вашего устройства, и использовать в качестве главного ЦП, локально управляя работой вашего устройства. По сути, вы берете приложение Агент, значительно расширяя и настраивая его. Таким образом, вы экономите  на стоимости ЦП для вашего устройства, и сохраняете возможность соединения его с RatioT SCADA с использованием всех преимуществ системы.</p>
<p></p>
</section>


<section id="ls_drivers" class="doc-section">
<h2>Драйверы устройств</h2>
<p><em>Драйвер устройства </em>представляет собой особый вид плагина, который определяет, как RatioT Server взаимодействует с определенным типом аппаратных устройств. Драйвер определяется во время создания учетной записи устройства. </p>
<p>RatioT SCADA имеет встроенную поддержку множества коммуникационных протоколов. Драйверы устройств, входящие в комплект поставки RatioT Server, позволяют подключить многочисленные устройства, производимые тысячами разных вендоров.</p>
<p>Однако иногда бывает необходимо подключить новое устройство, использующее проприетарный неподдерживаемый протокол. В этом случае, можно реализовать новый драйвер устройства программно или в режиме low code. Другой способ - использовать преобразователь протокола на стороне сервера, называемый Агент RatioT SCADA.</p>
<p>Драйверы устройств RatioT SCADA реализуются на технологии Java и являются платформенно-независимыми. Драйверы представляют из себя плагины для сервера, поэтому их инсталляция достигается простым копированием файла с последующим перезапуском сервера.</p>
<table class="md-table"><tr><td></td><td>BUFFLAB регулярно создает новые драйверы устройства RatioT Server для различных типов аппаратных устройств и протоколов. Чтобы увидеть новейший список доступных драйверов устройств, посетите сайт RatioT SCADA.</td></tr></table>
<h3>Стандартные драйверы устройств</h3>
<p>Таблица содержит список всех драйверов стандартных коммуникационных протоколов, которые доступны для платформы  RatioT SCADA  и производных продуктов:</p>
<table class="md-table"><tr><td>Протокол</td><td>Драйвер</td><td>Описание</td></tr><tr><td>Протокол RatioT SCADA</td><td>Агент RatioT SCADA</td><td>Связь с Агентами RatioT SCADA, реализованными на разных языках и платформах (BUFFLAB BASIC, C/C++, .NET, Java).</td></tr><tr><td>Asterisk</td><td>Asterisk</td><td>Мониторинг и управление системой компьютерной телефонии Asterisk путем отправки команд CLI и обработки ответов.</td></tr><tr><td>BACnet</td><td>BACnet</td><td>Поддержка BACnet IP и BACnet MS/TP. Чтение/запись свойств объектов. Доступ к сервисам устройств и обработка оповещений.</td></tr><tr><td>CoAP</td><td>CoAP</td><td>Веб-протокол передачи данных для использования в ограниченных узлах и сетях Интернета вещей.</td></tr><tr><td>CORBA</td><td>CORBA</td><td>Выполнение вызовов CORBA через IP сеть со спецификацией входных параметров и обработкой данных ответа.</td></tr><tr><td>CWMP</td><td>CWMP</td><td>Управление и мониторинг абонентского оборудования (CPE) в соответствии со спецификацией TR-069.</td></tr><tr><td>DHCP</td><td>Network Host / DHCP</td><td>Мониторинг работоспособности DHCP-сервера.</td></tr><tr><td>DLMS/COSEM</td><td>DLMS/COSEM</td><td>Получение текущих показаний приборов учета и их истории.</td></tr><tr><td>DNP3</td><td>DNP3</td><td>Полная поддержка для уровня приложений DNP3: чтение/запись, выбор и управление, прямое управление, управление событиями и т.д.</td></tr><tr><td>DNS</td><td>Network Host / DNS</td><td>Валидация содержания зоны DNS. Мониторинг работоспособности DNS-сервера.</td></tr><tr><td>Ethernet/IP</td><td>Ethernet/IP</td><td>Поддержка открытого промышленного протокола Ethernet, CIP.</td></tr><tr><td>FTP</td><td>Network Host / FTP</td><td>Мониторинг атрибутов удаленных файлов. Мониторинг работоспособности FTP-сервера.</td></tr><tr><td>GPS/GLONASS Data</td><td>Satellite Vehicle Tracker или Flexible драйвер</td><td>Получение произвольных отчетов от любых спутниковых датчиков и других устройств M2M через TCP или UDP. Обработка команд на основе бизнес-правил. Поддержка для различных моделей датчиков &amp;laquo;из коробки&amp;raquo;.</td></tr><tr><td>HTTP/HTTPS</td><td>HTTP/HTTPS</td><td>Загрузка содержимого веб-страниц в ядро системы. Мониторинг работоспособности веб-сервера.</td></tr><tr><td>ICMP</td><td>Network Host / Ping</td><td>Мониторинг доступности (ping) и трассировка сетевых маршрутов (traceroute).</td></tr><tr><td>IEC 60870-5-104</td><td>IEC-104</td><td>Поддержка протокола МЭК 60870-5-104 в обоих режимах, slave и master.</td></tr><tr><td>IEC 60870-5-104</td><td>IEC-104 Server</td><td>Поддержка протокола МЭК 60870-5-104 в режиме сервера.</td></tr><tr><td>IMAP</td><td>Network Host / IMAP</td><td>Мониторинг работоспособности IMAP-сервера.</td></tr><tr><td>IPMI</td><td>IPMI</td><td>Мониторинг и управление серверами и сетевыми устройствами по IPMI.</td></tr><tr><td>JMS</td><td>WebSphere MQ</td><td>Мониторинг IBM WebSphere MQ.</td></tr><tr><td>JMX</td><td>Java Management Extensions</td><td>Выполнение операций MBean. Обработка оповещений MBean.</td></tr><tr><td>LDAP</td><td>Network Host / LDAP</td><td>Загрузка результатов запросов в ядро системы. Мониторинг работоспособности LDAP-сервера.</td></tr><tr><td>LON/LonTalk</td><td>OPC</td><td>Сеть устройств LON и серверов LNS можно настроить через сервер OPC и драйвер устройства OPC. Доступные мосты с LON на OPC включают IPLONGATE, Martikon OPC Server для Echelon LNS, Martikon OPC Server для Echelon LonManager, ConneXSoft CXS iLink DA Server для Echelon Smart Server, Gesytec Easylon OPC Server, Newron System NLOPC MIP и другие.</td></tr><tr><td>LON/LonTalk</td><td>Web Services</td><td>Echelon SmartServer и программное обеспечение можно настроить через SOAP (Web Service) API и драйвер устройства SOAP.</td></tr><tr><td>Meter-Bus</td><td>M-Bus</td><td>Получение значений точечного экспозамера и их истории.</td></tr><tr><td>Modbus</td><td>Modbus</td><td>Поддержка Modbus/RTU, Modbus/ASCII, Modbus/TCP и Modbus/UDP. Операции чтения/записи регистров.</td></tr><tr><td>GSM/GPRS Modem Control</td><td>Modem or Flexible Driver</td><td>Отправка и получение SMS, управление модемом и получение данных посредством выполнения AT-команд.</td></tr><tr><td>MQTT</td><td>MQTT</td><td>Сетевой протокол для обмена сообщениями между устройствами, реализующий модель издатель-подписчик. Работает поверх TCP/IP.</td></tr><tr><td>NMEA 0183</td><td>NMEA or Flexible Driver</td><td>Загрузка данных NMEA в ядро системы. Отслеживание местонахождения устройств.</td></tr><tr><td>ODBC</td><td>Database</td><td>Через стандартный мост JDBC-ODBC, см. SQL.</td></tr><tr><td>OPC DA</td><td>OLE for Process Control</td><td>Поддержка OPC DA 2.0 через DCOM. Работа под Windows, Linux и Mac OS.</td></tr><tr><td>OPC DA/HDA/AE</td><td>Агент RatioT SCADA драйвер + RatioT SCADA OPC Agent</td><td>Поддержка OPC DA, AE и HDA. OPC-агент RatioT SCADA  &amp;ndash; это отдельное ПО для Windows, которое работает с серверами RatioT SCADA под Windows, Linux и Mac OS.</td></tr><tr><td>OPC UA</td><td>OPC Unified Architecture</td><td>Полная поддержка стека OPC UA.</td></tr><tr><td>POP3</td><td>Network Host / POP3</td><td>Мониторинг работоспособности POP3-сервера.</td></tr><tr><td>Radius</td><td>Network Host / Radius</td><td>Мониторинг работоспособности Radius-сервера.</td></tr><tr><td>S7 Protocol</td><td>Siemens S7</td><td>Управление ПЛК семейства Siemens S7.</td></tr><tr><td>SIP</td><td>SIP</td><td>Тестирование звонков VoIP и отслеживание метрик звонка.</td></tr><tr><td>SMB/CIFS</td><td>SMB/CIFS</td><td>Получение доступа и мониторинг файлов и папок по технологии Microsoft Windows Network (SBM/CIFS).</td></tr><tr><td>SMI-S</td><td>SMI-S</td><td>Управление дисковыми хранилищами, поддерживающими протокол SMI-S. Мониторинг свойств объектов, выполнение запросов и методов объектов, обработка событий.</td></tr><tr><td>SMPP</td><td>SMPP</td><td>Отправка SMS сообщений через шлюз SMPP.</td></tr><tr><td>SMTP</td><td>Network Host / SMTP</td><td>Мониторинг работоспособности SMTP-сервера.</td></tr><tr><td>SNMP</td><td>SNMP</td><td>Поддержка SNMP v1, v2c и v3. Операции чтения/записи, получение и отправка ловушек (traps). Каталог и редактор MIB-файлов.</td></tr><tr><td>SOAP</td><td>Web Services</td><td>Выполнение произвольных запросов Web Service по протоколу SOAP путем определения вводимых данных и обработки данных вывода.</td></tr><tr><td>SQL</td><td>Database</td><td>Поддержка всех JDBC/ODBC-совместимых СУБД. Выполнение динамически сгенерированных запросов SELECT/UPDATE/INSERT/DELETE. Загрузка результатов запросов в ядро системы. Мониторинг статуса сервера баз данных.</td></tr><tr><td>SSH</td><td>Network Host / SSH</td><td>Выполнение скриптов и приложений на удаленных компьютерах. Мониторинг работоспособности SSH-сервера.</td></tr><tr><td>Telnet</td><td>Network Host / SSH</td><td>Выполнение скриптов и приложений на удаленных компьютерах. Мониторинг работоспособности Telnet-сервера.</td></tr><tr><td>VMware SOAP API</td><td>VMware</td><td>Получение статусов гипервизора/VM и счетчиков производительности.</td></tr><tr><td>WMI</td><td>WMI</td><td>Мониторинг свойств объектов, выполнение WQL запросов и методов объектов, обработка событий.</td></tr><tr><td>XMPP</td><td>XMPP</td><td>Расширяемый протокол обмена сообщениями и информацией о присутствии на базе XML.</td></tr><tr><td></td><td>Application/Script</td><td>Выполнение настраиваемых приложений/скриптов по запросу или расписанию. Получение и обработка их выходных данных.</td></tr><tr><td></td><td>Avatar</td><td>Создание локального &amp;laquo;Аватара&amp;raquo; драйверов любых удалённых устройств для упрощения разработки решений и улучшения производительности сети.</td></tr><tr><td></td><td>File</td><td>Мониторинг локальных файлов, проверка контрольных сумм, загрузка содержимого файлов в ядро системы.</td></tr><tr><td></td><td>Flexible</td><td>Выступает как комплект для самостоятельной разработки драйверов, позволяющий инженерам реализовать поддержку проприетарных протоколов без написания кода на Java.</td></tr><tr><td></td><td>Folder</td><td>Мониторинг локальных папок, загрузка списка файлов в ядро системы.</td></tr><tr><td></td><td>Graph Database</td><td>Хранение топологий в различных графовых базах, поддерживаемых Apache TinkerPop, включая Neo4j. Доступ к вычислительным операциям над графами через язык Gremlin.</td></tr><tr><td></td><td>Message Stream или Flexible Driver</td><td>Мониторинг входящих данных по последовательному порту или TCP/UDP соединению.</td></tr><tr><td></td><td>Virtual Device</td><td>Имитатор устройства, предоставляет переменные различных типов, генераторы волнообразных сигналов, тестовые операции и события.</td></tr><tr><td></td><td>Web Transaction</td><td>Всесторонний мониторинг веб-приложений за счет выполнения скриптов, моделирующих действия пользователя любой сложности, и анализа полученных результатов по показателям доступности, правильности и производительности.</td></tr></table>
<h3>Справочник по драйверам</h3>
<p>Подпункты данного раздела посвящены различным драйверам устройств, которые привязаны к ядру RatioT SCADA а также различным вертикальным решениям на рынке.</p>
<p>Описание каждого драйвера включает следующее:</p>
<table class="md-table"><tr><td>Раздел</td><td>Примечания</td></tr><tr><td>Информация о драйвере</td><td>Детали драйвера, такие как ID плагина драйвера и т.д.</td></tr><tr><td>Основные настройки</td><td>Общая конфигурация плагина драйвера.</td></tr><tr><td>Настройки уровня пользователя</td><td>Конфигурация уровня пользователя плагина драйвера.</td></tr><tr><td>Свойства аккаунта устройства</td><td>Настройки уровня устройства плагина драйвера. Включают в себя настройки подключения, настроенные вручную определения источников устройства и .т.д.</td></tr><tr><td>Активы устройства</td><td>Описание метода, используемого драйвером для определения активов устройства.</td></tr><tr><td>Настройки устройства</td><td>Описание метода, используемого драйвером для создания переменных относительно настроек аппаратного устройства.</td></tr><tr><td>Операции устройства</td><td>Описание метода, используемого драйвером для создания функций/действий относительно операций аппаратного устройства.</td></tr><tr><td>События устройства</td><td>Описание метода, используемого драйвером для создания описания событий, относящихся к типу событий аппаратного устройства. Данный раздел также показывает, как и когда экземпляры события получены от аппаратного устройства и конвертированы в события RatioT SCADA.</td></tr><tr><td>Управление подключением</td><td>Детали о том, как и когда драйвер переключает устройство между статусами Онлайн и Офлайн.</td></tr><tr><td>Детали синхронизации</td><td>Любая информация о процессе синхронизации Устройства, обусловленная особенностями драйвера.</td></tr></table>
<h3>Уровни настроек</h3>
<p>Каждый драйвер имеет до трех уровней настроек:</p>
<ul>
<li><strong>Основные настройки</strong>. Влияют на поведение драйверов по умолчанию. Изменение основных настроек разрешено пользователем с необходимым уровнем доступа.</li>
<li><strong>Настройки уровня пользователя</strong>. Влияют на поведение драйвера, только если он относится к Устройству, которое принадлежит к определенной учетной записи пользователя. Когда драйвер взаимодействует с определенным Устройством, он использует <em>настройки уровня пользователя</em>, сохраненные в учетной записи пользователя Устройства .</li>
<li><strong>Настройки устройства (свойства устройства)</strong>. Данные настройки определяют, как драйвер устройства подключается к Устройству, взаимодействует с ним и обрабатывает данные Устройства.</li>
</ul>
<p>Многие драйверы не используют все три уровня настроек. </p>
<h3>Администрирование драйверов устройства</h3>
<p>Два типа контекста используются для администрирования драйверов устройств. Первый представляет собой общий контекст конфигурации драйверов/плагинов, который служит контейнером. Второй является контекстом конфигурация драйвера/плагина, который хранит конфигурацию для одного драйвера.</p>
<p>Найти их можно в двух местах: </p>
<ul>
<li>Под корневым контекстом, где хранятся основные настройки.</li>
<li>Под пользовательским контекстом, где хранятся настройки уровня пользователя.</li>
</ul>
<p>Если определенный драйвер не содержит настройки какого-либо из данных уровней, соответствующий контекст конфигурации драйвера устройства не будет создан (т.е. не появится в Системном Дереве). </p>
<p>Настройки <strong>Уровня устройства </strong>для драйвера<strong> </strong>доступны через действие Редактировать свойства устройства в контексте Устройство.</p>
</section>


<section id="ls_drivers_agent" class="doc-section">
<h2>Агент</h2>
<p><em>Драйвер устройства RatioT SCADA </em>Agent<em> </em>является драйвером устройства, позволяющим RatioT Server взаимодействовать с Agent. Технически Agent представляет собой BASIC приложение, которое создает и поддерживает дерево контекстов при помощи узла для каждого подключенного к нему физического устройства (элемента оборудования). В действительности устройство также может быть реализовано с помощью пользовательского кода, являющегося частью Agent. Переменные контекста каждого устройства относятся к настройкам устройства. Каждый такой контекст обладает функциями, позволяющими выполнять некоторые операции с устройством, и событиями, использующимися для управления состоянием устройства и изменениями в режиме работы. RatioT Server использует протокол передачи данных RatioT SCADA для взаимодействия с Agent.</p>
<table class="md-table"><tr><td></td><td>Этот драйвер отличается от драйвера устройства Локальный Агент. Последний устанавливает  исходящее соединение в "режиме агента" вместо обслуживания входящих соединений агента.</td></tr></table>
<h3>Информация о драйвере</h3>
<table class="md-table"><tr><td>ID плагина драйвера:</td><td>com.tibbo.linkserver.plugin.device.agent</td></tr></table>
<h3>Общие настройки</h3>
<ul>
<li><strong>Номер порта для прослушивания агентов</strong>. Входящие подключения от агентов будут приниматься на данный порт.</li>
<li><strong>Номер порта для прослушивания защищенных соединений агентов</strong>. Входящие безопасные соединения от Агентов будут приниматься на этот порт.  </li>
<li><strong>Таймаут команды</strong>. Время ожидания команд, посланных при помощи протокола передачи данных Агентов. </li>
<li><strong>Таймаут команды вещания</strong>. Время ожидания команд, отправленных через широковещательную передачу во время обнаружения Агентов.</li>
<li><strong>Автоматическая регистрация аккаунтов устройств для новых агентов</strong>. Позволяет Агентам передавать RatioT Server пароли, что приводит к автоматической регистрации сервером учетных записей в случае попыток подключения новых Агентов.</li>
<li><strong>Максимальная длина очереди событий</strong>. Максимальное количество единичных событий Агента, которые должны быть сохранены, если обрабатываемое событие отложено ввиду некоторых причин. Если очередь событий переполняется, удаленный агент не сможет посылать события.</li>
<li><strong>Политика доверия сертификатов</strong>. Определяет, как проверять сертификаты, предоставленные через соединение SSL/TLS.</li>
<li><strong>Сертификат</strong>. Псевдоним сертификата SSL/TLS для использования при аутентификации. Сертификат с этим псевдонимом должен существовать в хранилище клиентских сертификатов сервера RatioT SCADA.</li>
</ul>
<h3>Настройки уровня пользователя</h3>
<p>Не определены.</p>
<h3>Свойства аккаунта устройства</h3>
<h5>Свойства соединения</h5>
<ul>
<li><strong>Authentication.</strong> Устанавливает  LDAP-аутентификацию в качестве сторонней службы для аутентификации агента или аутентификацию путем присвоения агенту пароля.</li>
<li><strong>Логин.</strong> Имя пользователя LDAP для агента, если активирована аутентификация LDAP.</li>
<li><strong>Пароль. </strong>Пароль агента, если сторонняя аутентификация не выбрана.</li>
<li><strong>Тайм-аут команды.</strong> Тайм-аут для команд, отправляемых по протоколу RatioT SCADA.</li>
</ul>
<h3>Активы устройства</h3>
<p>Наличие активов определяется конкретной реализацией Agent. </p>
<h3>Настройки устройства</h3>
<p>Драйвер устройства &lt; Agent&gt; предоставляет удаленные переменные Agent, такие как локальные настройки устройства.</p>
<h3>Операции устройства</h3>
<p>Драйвер устройства Agent предоставляет удаленные функции Agent, такие как локальные операции устройства.</p>
<h3>События устройства</h3>
<p>Драйвер устройства Agent предоставляет удаленные события Agent, такие как локальные события устройства.</p>
<h3>Подключение</h3>
<p>Данный драйвер приводит устройство в режим <strong>Онлайн</strong>, если:</p>
<ul>
<li>Агент подключен к серверу и произвел вход в систему</li>
<li>Основные операции агента выполнены успешно. </li>
</ul>
<h5>Статистика соединений агента</h5>
<p>Диалог статуса устройства для драйвера устройства Agent показывает дополнительную таблицу Статистики соединения, которая показывает:</p>
<ul>
<li><strong>Период соединения</strong></li>
<li><strong>Количество команд</strong>, то есть количество команд, отправленных Агенту</li>
<li><strong>Среднее время ответа</strong> на все команды</li>
<li><strong>Входящий трафик</strong> (несжатый)</li>
<li><strong>Исходящий трафик</strong> (несжатый)</li>
<li><strong>Количество не отвеченных команд</strong></li>
</ul>
<h5>Метрика производительности</h5>
<table class="md-table"><tr><td>Свойство</td><td>Описание</td></tr><tr><td>Длина очереди события</td><td>Показывает, сколько событий на рассмотрения на отправку в Очереди событий.</td></tr><tr><td>Отклоненные события</td><td>Показывает, сколько событий было отклонено из-за переполненной Очереди событий.</td></tr><tr><td>Отключения</td><td>Показывает количество отключений.</td></tr><tr><td>Событий получено</td><td>Показывает общее количество полученных событий.</td></tr><tr><td>Обновлений получено</td><td>Показывает количество полученных событий обновления.</td></tr></table>
<h3>Аутентификация Агента</h3>
<p>Для безопасного взаимодействия с RatioT Server агенты должны быть аутентифицированы. Аутентификацию можно выполнить, указав логин для внешней службы аутентификации или указав пароль для агента при локальной аутентификации. </p>
<h5>Локальная аутентификация</h5>
<p>При локальной аутентификации для проверки подлинности используется пароль, назначенный агенту, и имя учетной записи агента на удаленном сервере. Для локальной аутентификации используются следующие параметры:</p>
<ul>
<li>Аутентификация: Выпадающий список, в котором указаны варианты внешней аутентификации. Для локальной аутентификации установите значение <code>Локальная аутентификация</code>.</li>
<li>Пароль: назначение пароля для авторизации агента с помощью RatioT Server. </li>
</ul>
<h5>Внешняя аутентификация</h5>
<p>Метод внешней аутентификации использует LDAP в качестве третьей стороны для аутентификации агента, что позволяет централизовать аутентификацию и управление пользователями. Для использования внешней аутентификации необходимо установить и настроить плагин LDAP. Для внешней аутентификации используются следующие параметры агента:</p>
<ul>
<li>Аутентификация:  Должен быть выбран метод внешней аутентификации LDAP, скрывающий свойство <strong>Пароль</strong> и открывающий свойство <strong>Логин</strong>.</li>
<li>Логин: Логин LDAP, который должен быть связан с агентом.</li>
</ul>
<p>При таких настройках, когда локальный агент пытается подключиться к центральному серверу, сервер будет использовать указанный <strong>Логин</strong> и пароль, предоставленный подключившимся агентом, для аутентификации агента через службу LDAP.</p>
<h3>Детали синхронизации</h3>
<p>Драйвер Агента выполняет синхронизацию RatioT Server и Device, проводимую Агентом по следующей схеме:</p>
<ul>
<li>Считывает с Agent список доступных контекстов и их отношения "родитель-потомок".</li>
<li>Создает серверный контекст для каждого контекста Agent. Данный контекст позволяет пользователям RatioT SCADA взаимодействовать с Агентом напрямую или через кэш переменных.</li>
<li>Проводит синхронизацию внутренних часов реального времени Agent со временем на сервере. Время устанавливается согласно временной зоне, назначенной для Device.</li>
<li>Считывают определения переменных, функций и событий с каждого контекста, доступного в Agent. Однако он не считывает <em>значения</em>, сохраненные в Таблицах Данных, а только их формат. Более подробную информацию об определении переменных смотрите здесь.</li>
<li>Находит общие таблицы, которые могут быть использованы в качестве "заданных значений" переменных Agent (таких как настройки Device).</li>
<li>Создает кэш свойств (если Device подключается впервые) или обновляет его согласно определениям переменных, считанных ранее. Переменные, относящиеся к группе <strong>по умолчанию</strong>, синхронизируются с сервером и могут быть изменены пользователями. Кэш свойств создается только в серверных контекстах, относящихся к контекстам Device в Agent. Переменные внутренних настроек Agent модифицируются сервером напрямую, без создания кэша.</li>
<li>Устанавливает опцию <em>Конфигурировать </em>Device  в каждом контексте, относящемся к контексту Device в Agent.</li>
<li>Создает необходимое действие для каждой функции контекста Device внутри группы <strong>по умолчанию. </strong>Данное действие позволяет пользователям вызывать функцию Agent, уточнять, указывать и просматривать ее параметры.</li>
<li>Устанавливает действие <em>События Мониторинга</em> в каждом контексте, относящемся к контексту Device в Agent, чтобы показать все события, поступающие от Agent и принадлежащие к группе <strong>по умолчанию</strong>.</li>
<li>Синхронизирует значения переменных между кэшем сервера и Agent для каждого контекста, соответствующего контексту Device в Agent. </li>
</ul>
<table class="md-table"><tr><td></td><td>Точная структура коммуникаций между Agent и RatioT Server во время синхронизации описана в Коммуникация между Agent и RatioT Server.</td></tr></table>
<h3>Дополнительные действия контекста device агента</h3>
<p>Контекст устройств, предоставляемый Агентом, может выполнять различные дполнительные действия. Большинство из них определяется пользовательским BASIC приложением Агента. Например, если Агент работает с некоторыми датчиками терминалов, подключенных к последовательным портам, возможно выполнение действия <strong>Обнаружения устройств</strong>, которое заставляет заново сканировать последовательные порты, находить подключенные устройства и обновлять список контекстов Device. </p>
<p>Существуют два дополнительных действия контекста Device, предоставляемых Агентом:</p>
<h5>Конфигурация агента</h5>
<p>Данное действие конфигурации используется для конфигурации самого Агента, т.е. для установки параметров, определяющих, как Агент взаимодействует с подключенными к нему аппаратными устройствами, как он преобразовывает протокол данных устройств в Протокол передачи данных RatioT SCADA, и какие переменные, функции и события предоставляются агентом в контексты &lt;%dt%, относящиеся к данным устройствам.</p>
<h5>Перезагрузка агента</h5>
<p>Данное действие перезагружает программируемый модуль, запускающий BASIC приложение агента. Технически это действие вызова функции, которое вызывает функцию <strong>перезагрузки</strong> из корневого контекста Агента.</p>
<h3>Обнаружение агента</h3>
<p><em>Обнаружение Агента </em>представляет собой процесс размещения всех Агентов аппаратного обеспечения в <em>сегменте локальной сети</em> и автоматического создания у<em>четных записей обнаруженных Агентов.</em></p>
<table class="md-table"><tr><td></td><td>Сегмент локальной сети означает, что между ПК и всеми остальными устройствами данного сегмента установлены только сетевые концентраторы (нет роутеров, мостов, брандмауэров и т.п.)</td></tr></table>
<p>Аппаратные Агенты, расположенные "позади" роутера (т.е. в случае, когда для обнаружения Агента пакеты, отправленные из RatioT Server, должны пройти через роутер) не могут быть обнаружены автоматически RatioT Server, потому что широковещательные дэйтаграммы протокола UDР, используемые для их обнаружения в сети, не трансилруются роутером. Однако иногда все-таки возможно подключить такие Агенты к RatioT Server, если они будут доступны через их IP адреса (иными словами, если имеется сетевой маршрут).</p>
<p>Каждый обнаруженный Агент идентифицируется МАС-адресом. Обнаружение определит все местные Агенты, даже если некоторые из них имеют одинаковый IP адрес или же неправильный или недоступный IP адрес. Для доступа RatioT Server к Агентам в режиме обнаружения не требуется наличие корректного IP адреса.</p>
<p>Во время процесса обнаружения RatioT Server создает новый контекст <strong>Обнаруженного Агента </strong>для каждого определяемого Агента. Все контексты обнаруженных Агентов, созданные во время предыдущего обнаружения, удаляются и создаются новые. Невозможно создать Учетную запись обнаруженного Агента вручную, это осуществляется только в процессе обнаружения. </p>
<p>Если автоматическое обнаружение Агентов не включено и не было запущено вручную, контекст обнаружения не будет содержать учетные записи Агентов.</p>
<p>Обнаружение может быть начато при выполнении одного их двух действий <strong>Обнаружения:</strong></p>
<ul>
<li>Обнаружение Агентов</li>
<li>Обнаружение Агентов и Автоподключение</li>
</ul>
<h3>Подключение внешних агентов к RatioT Server</h3>
<p><em>Подключение внешних Агентов к RatioT Server </em>представляет собой процесс реконфигурации аппаратного Агента для немедленного его подключения к RatioT Server после запуска. Существует несколько способов:</p>
<ul>
<li>Подключение ранее обнаруженного Агента, используя его учетную запись.</li>
<li>Автоматическое подключение всех обнаруженных Агентов к RatioT Server без взаимодействия с пользователем.</li>
<li>Конфигурация вручную обнаруженных Агентов, подключенных неверно в результате выполнения выше перечисленных функций. </li>
<li>Подключение вручную Агента, который не был определен в процессе обнаружения, но может быть доступен через RatioT Server.</li>
</ul>
<h5>Подключение ранее обнаруженного агента к RatioT Server</h5>
<p>Данная процедура запускается действием <strong>Подключить Агент к RatioT Server</strong> контекста Агента. </p>
<p>Пользователь должен определить параметры до начала процесса подключения:</p>
<ul>
<li><strong>Пароль.</strong> Необходим, если в настройках Агента оборудования установлен пароль. Данный пароль будет использован RatioT Server для доступа к настройкам Агента аппаратных средств.</li>
<li><strong>Имя пользователя. </strong>Имя<strong> </strong>пользователя RatioT Server, владеющего учетной записью Агента, которое будет использоваться для аутентификации Агента оборудования при входе в RatioT Server. </li>
<li><strong>Имя устройства</strong>. Имя вышеуказанной Учетной записи Device. Настройка <strong>Имя устройства</strong> Агента оборудования будет выставлена согласно данному значению. </li>
<li><strong>Принудительное подключение, даже если выполнена конфигурация Агента для  RatioT Server или имеется несовместимое программное обеспечение. </strong>По умолчанию подключение не удается и появляется сообщение об ошибке в том случае, если Агент уже настроен для подключения к RatioT Server или версия программного обеспечения устарела (т.е. не поддерживает автоматическую конфигурацию для RatioT Server). Данная опция отключает проверку значений настроек Агента и его номера версии. Принудительное подключение пройдет успешно, но может быть, что Агент не сможет в действительности подключиться к RatioT Server или осуществить вход. Если Агент не вошел в RatioT Server по истечению нескольких секунд после завершения принудительного подключения, вручную измените параметры настроек Агента (в зависимости от вида устройства это можно сделать при помощи клавиатуры/жидкокристаллического дисплея или веб интерфейса).</li>
</ul>
<h5>Автоматическое подключение обнаруженного агента к RatioT Server</h5>
<p>Если обнаружение было запущено, используя действие <strong>Обнаружение агента и Автоподключение</strong>, RatioT Server автоматически выполняет процедуру подключения обнаруженного Агента к RatioT Server для каждого Агента, определенного во время процесса обнаружения. Это может быть полезным для быстрого подключения нескольких Агентов, встроенных в сегмент локальной сети.</p>
<p>Автоподключение не выполняется, если:</p>
<ul>
<li>Агент запрашивает пароль для доступа к настройкам, либо</li>
<li>Агент уже настроен на подключение к RatioT Server при запуске, либо</li>
<li>Программное обеспечение Агента не поддерживает автоподключение.</li>
</ul>
</section>


<section id="ls_drivers_agent_connector" class="doc-section">
<h2>Локальный агент</h2>
<p>Драйвер устройства Локальный агент превращает RatioT Server в Агента. Он собирает элементы (переменные/функции/события) с других локальных устройств и/или ресурсов систем и предоставляет эти элементы для других RatioT Server, подключаясь к ним как Агент.</p>
<table class="md-table"><tr><td></td><td>На стороне другого сервера (получатель данных), коммуникация осуществляется драйвером устройства Агент, который является "одноранговым" драйвером локального агента.</td></tr></table>
<h3>Информация о драйвере</h3>
<table class="md-table"><tr><td>ID плагина драйвера:</td><td>com.tibbo.linkserver.plugin.device.agentconnector</td></tr></table>
<h3>Общие настройки</h3>
<p>Не определены.</p>
<h3>Настройки уровня пользователя</h3>
<p>Не определены.</p>
<h3>Свойства аккаунта устройства</h3>
<h5>Свойства соединения</h5>
<p>Настройки соединения определяют, как локальный агент взаимодействует с удаленным RatioT Server:</p>
<table class="md-table"><tr><td>Свойство</td><td>Описание</td></tr><tr><td>IP адрес или имя хоста</td><td>Адрес удаленного RatioT Server.</td></tr><tr><td>Порт</td><td>Номер порта подключения. Для незащищенных соединений, должен соответствовать общей настройке Номер порта для подключения Агентов драйвера устройства Агент на удаленном сервере. Для защищенных соединений, должен соответствовать общей настройке Номер порта для подключения Агентов с использованием шифрования драйвера устройства Агент на удаленном сервере.</td></tr><tr><td>Использовать шифрованное подключение</td><td>Использовать защищенное SSL соединение к указанным выше адресу и порту.</td></tr><tr><td>Использовать сжатие данных</td><td>Использовать ZLIB сжатие для обмена данными между Агентом и RatioT Server.</td></tr><tr><td>Владелец</td><td>Имя пользователя, владеющего удаленным аккаунтом устройства Агент.</td></tr><tr><td>Имя</td><td>Имя удаленного аккаунта устройства Агент.</td></tr><tr><td>Пароль</td><td>Пароль, определенный в удаленном аккаунте устройства Агент.</td></tr><tr><td>Политика доверия сертификатов</td><td>Определяет способ проверки сертификатов, предоставленных через соединение SSL/TLS.</td></tr><tr><td>Сертификат</td><td>Псевдоним сертификата SSL/TLS для использования при аутентификации. Сертификат с этим псевдонимом должен существовать в хранилище клиентских сертификатов сервера RatioT SCADA.</td></tr><tr><td>Доставка обновлений асинхронно</td><td>Любые обновления настроек будут доставлены сразу же, нет необходимости ждать следующего цикла синхронизации.</td></tr><tr><td>Буферизировать события устройства</td><td>В случае перезагрузки RatioT Server, неудачного соединения или похожих проблем доставка событий может не состояться. Буферизация событий будет накапливать недоставленные события и отправит их заново, как только соединение восстановится.</td></tr><tr><td>Время хранения недоставленных событий</td><td>Период, после которого недоставленное событие будет стерто из Буфера событий, поэтому не будет отправлено при следующем соединении.</td></tr><tr><td>Емкость очереди событий на отправку</td><td>Если частота сопоставленных событий превышает скорость отправки устройства, события помещаются в специальную очередь ожидающих событий. Максимальная длина ограничена этим числом.</td></tr><tr><td>Максимальное число потоков обработки команд</td><td>Максимальное число потоков обработки команд. Параметр используется для ограничения пула выполнения команд Агента.</td></tr><tr><td>Отправлять Keepalive сообщения</td><td>Отправляются ли Keepalive сообщения.</td></tr><tr><td>Тайм-аут команды</td><td>Максимальное время ожидания ответа на команду по протоколу RatioT SCADA.</td></tr></table>
<h5>Экспортированные переменные, функции и события</h5>
<p>Данная таблица определяет, какие элементы (переменные/функции/события) будут экспортированы на удаленный RatioT Server.</p>
<table class="md-table"><tr><td>Свойство</td><td>Описание</td></tr><tr><td>Маска контекста</td><td>Маска контекста, чьи элементы будут предоставлены удаленным аккаунтом устройства Агент.</td></tr><tr><td>Группа</td><td>Стандартная группа элементов (переменные/функции/события), которые будут предоставлены удаленной учетной записью устройства Агент.</td></tr><tr><td></td><td>Если вам необходимо экспортировать переменные, добавленные относительной моделью, значение Группы должно следовать формату: custom</td><td>[model_name]</td><td>[variable group].</td></tr></table>
<h3>Ресурсы устройства</h3>
<p>Драйвер не поддерживает ресурсы.</p>
<h3>Настройки устройства</h3>
<p>Переменные настройки устройства локального агента &amp;mdash; это переменные, доступные удаленному серверу. Однако их локальное редактирование бессмысленно, поскольку они всего лишь отображают переменные экспортируемых локальных контекстов.</p>
<h3>Операции устройства</h3>
<p>Функции устройства локального агента - это функции, предоставленные удаленному серверу. Однако, их локальные вызовы не имеют смысла, так как они попросту отображают функции экспортируемых локальных контекстов.</p>
<h3>События устройства</h3>
<p>События устройства локального агента - это события, предоставленные удаленному серверу. Однако, их локальная подписка и обработка не имеют смысла, так как они попросту отображают события экспортируемых локальных контекстов.</p>
<h3>Подключение</h3>
<p>Драйвер переводит устройство в режим <strong>онлайн</strong>, если установлено соединение с удаленным сервером.</p>
<table class="md-table"><tr><td></td><td>Успешная или неудачная проверка подлинности удаленных агентов на локальном агенте не отражается на состоянии соединения. Локальный агент останется в состоянии подключения, даже если удаленный агент пытается использовать неверные учетные данные для аутентификации.</td></tr></table>
<table class="md-table"><tr><td></td><td>Драйвер устройства поддерживает авторегистрацию Агента. Удаленный сервер автоматически создаст аккаунт для этого агента при первом подключении, если включена настройка Автоматически регистрировать аккаунты устройств для новых Агентов в общих настройках драйвера устройства Агент на удаленном сервере.</td></tr></table>
<h3>Статус устройства</h3>
<p>Дополнительная переменная статуса предоставляется драйвером:</p>
<h5>Метрики производительности</h5>
<table class="md-table"><tr><td>Свойство</td><td>Описание</td></tr><tr><td>Количество сообщений ожидающих отправки</td><td>Отображает, сколько событий находятся на рассмотрении для отправки в Очереди событий.</td></tr></table>
<h3>Детали синхронизации</h3>
<p>Драйвер локального Агента не считывает что-либо с удаленного сервера. Вместо этого он отсылает запрошенные значения переменных удаленному серверу, пересылает их обновления, обслуживает входящие вызовы предоставленных функций, и пересылает предоставленные события.</p>
</section>


<section id="ls_drivers_application" class="doc-section">
<h2>Внешнее приложение/скрипт</h2>
<p>Драйвер устройства Внешнее приложение/скрипт позволяет RatioT Serverу выполнять любые приложения или скрипты, находящиеся на машине, где запущен сервер. Приложения могут выполняться по запросу или периодически. Их коды выхода, результаты выполнения и поток вывода ошибок доступны для анализа.</p>
<p>При вызове приложения или скрипта по запросу операторы могут также указать пользовательские аргументы входа для него.</p>
<h3>Информация по драйверу</h3>
<table class="md-table"><tr><td>ID плагина драйвера:</td><td>com.tibbo.linkserver.plugin.device.application</td></tr></table>
<h3>Общие настройки</h3>
<p>Не определены.</p>
<h3>Настройки уровня пользователя</h3>
<p>Не определены.</p>
<h3>Свойства устройства</h3>
<h5>Переменные (периодическое выполнение)</h5>
<p>Это табличная настройка, определяющая, какие приложения должны выполняться периодически. Каждое приложение представлено переменной настройки устройства, а поля содержат код выхода, результат выполнения и ошибки, обнаруженные во время последнего выполнения.</p>
<table class="md-table"><tr><td>Поле</td><td>Описание</td></tr><tr><td>Name</td><td>Имя переменной настройки устройства, представляющей код выхода приложения и результат выполнения.</td></tr><tr><td>Description</td><td>Описание этой переменной.</td></tr><tr><td>Command</td><td>Путь для выполнения приложения или скрипта.</td></tr><tr><td>Arguments</td><td>Список аргументов для передачи данной переменной/скрипту.</td></tr><tr><td>Timeout</td><td>Максимальное время ожидания завершения выполнения приложения.</td></tr><tr><td>Encoding</td><td>Кодировка, применяемая для обработки результата выполнения приложения и его ошибок.</td></tr></table>
<table class="md-table"><tr><td></td><td>Если вы хотите выполнить команду, например ls -l</td><td>grep foo, укажите команду в аргументах например:Команда: /bin/shАргументы: -c, ls -l</td><td>grep foo</td></tr></table>
<h5>Функции (выполнение по запросу)</h5>
<p>Это табличная настройка, определяющая, какие приложения должны выполняться по запросу операторов. Каждое приложение представлено функцией работы устройства. Эти функции принимают аргументы командной строки приложения/скрипта как их вход. Коды выхода и результаты выполнения приложения/скрипта возвращаются этими функциями.</p>
<table class="md-table"><tr><td>Поле</td><td>Описание</td></tr><tr><td>Name</td><td>Имя функции настройки устройства, вызывающей приложение или скрипт.</td></tr><tr><td>Description</td><td>Описание этой функции.</td></tr><tr><td>Command</td><td>Путь для выполнения приложения или скрипта.</td></tr><tr><td>Timeout</td><td>Максимальное время ожидания завершения выполнения приложения.</td></tr><tr><td>Encoding</td><td>Кодировка, применяемая для обработки результата выполнения приложения и его ошибок.</td></tr></table>
<h3>Активы устройства</h3>
<p>Драйвер не поддерживает активы.</p>
<h3>Настройки устройства</h3>
<p>Внешний драйвер приложения/скрипта устройства создает одну переменную настройки устройства для каждой записи в таблице <strong>Переменные (Периодическое выполнение)</strong>. У этой переменной есть следующие поля:</p>
<ul>
<li><strong>Код выхода</strong>. Числовой код, возвращенный приложением.</li>
<li><strong>Результат выполнения</strong>. Результат выполнения приложения.</li>
<li><strong>Ошибки</strong>. Поток вывода ошибок приложения.</li>
</ul>
<h3>Операции устройства</h3>
<p>Внешний драйвер приложения/скрипта устройства создает одну функцию работы устройства для каждой записи в таблице <strong>Функции</strong> <strong>(Выполнение по запросу)</strong>. Эта функция принимает список аргументов командной строки для передачи приложению. У нее есть следующие поля:</p>
<ul>
<li><strong>Код выхода</strong>. Числовой код, возвращенный приложением.</li>
<li><strong>Результат выполнения</strong>. Результат выполнения приложения.</li>
<li><strong>Ошибки</strong>. Поток вывода ошибок приложения.</li>
</ul>
<h3>События устройства</h3>
<p>Нет событий, представленных драйвером.</p>
<h3>Подключение</h3>
<p>Устройство приложения/скрипта всегда <strong>Онлайн</strong>.</p>
<h3>Синхронизация</h3>
<p>Во время синхронизации драйвер выполняет все приложения и скрипты, определенные в таблице <strong>Переменные (Периодическое выполнение)</strong>.</p>
</section>


<section id="ls_drivers_asterisk" class="doc-section">
<h2>Asterisk</h2>
<p>Драйвер устройств <em>Asterisk позволяет </em>RatioT Server отслеживать состояние, производительность и работоспособность Asterisk VoIP сервера. Драйвер посылает команды Asterisk серверу и получает ответы, которые преобразуются в таблицы данных RatioT SCADA.</p>
<h3>Информация о драйвере</h3>
<table class="md-table"><tr><td>ID плагина драйвера:</td><td>com.tibbo.linkserver.plugin.device.asterisk</td></tr></table>
<h3>Общие настройки</h3>
<p>Не определены. </p>
<h3>Настройки уровня пользователя</h3>
<p>Не определены.</p>
<h3>Свойства device</h3>
<h5>Свойства подключения</h5>
<p>Настройки соединения определяют, как RatioT Server взаимодействует с определенным сервером Asterisk. Данные настройки доступны через опцию изменить свойства аккаунта устройства Контекста Device. Доступны следующие свойства подключения:</p>
<table class="md-table"><tr><td>Настройка</td><td>Описание</td></tr><tr><td>Адрес</td><td>IP адрес или имя хоста Asterisk сервера.</td></tr><tr><td>Порт</td><td>Порт, на котором работает Asterisk сервер.</td></tr><tr><td>Имя пользователя</td><td>Имя пользователя для авторизации.</td></tr><tr><td>Пароль</td><td>Пароль для авторизации.</td></tr><tr><td>Таймаут</td><td>Время ожидания выполнения операции Asterisk сервера. Как долго драйвер ожидает ответа сервера в миллисекундах.</td></tr></table>
<h3>Действия asterisk</h3>
<p>Это свойство содержит список команд, которые будут посылаться серверу Asterisk при каждом цикле синхронизации.</p>
<table class="md-table"><tr><td>Имя</td><td>Тип</td><td>Описание</td></tr><tr><td>Команда отправить</td><td>Булевой</td><td>Включение/выключение отправки команды при синхронизации.</td></tr><tr><td>Действие Asterisk</td><td>Строка</td><td>Список команд доступных для отправки.</td></tr><tr><td>Пользовательская команда</td><td>Строка</td><td>Включен, когда выбрано "Пользовательская команда" в поле "Действие Asterisk". Тело комманды, которое будет отправлено серверу Asterisk.</td></tr><tr><td>Имя переменной</td><td>Строка</td><td>Включен, когда выбрано "Пользовательская команда" в поле "Действие Asterisk". Доступно имя результата "Пользовательской команды".</td></tr></table>
<p>Список доступных команд для отправки:</p>
<table class="md-table"><tr><td>Тип действия</td><td>Описание действия</td></tr><tr><td>AgentsAction</td><td>AgentsAction запрашивает состояние всех агентов.</td></tr><tr><td>AgiAction</td><td>Добавляет новую команду AGI, которая должна быть асинхронно выполнена AGI приложением. Это действие добавляет приложение в очередь определённого канала. Если канал находится вне асинхронного AGI, приложение вернет ошибку.</td></tr><tr><td>CoreShowChannelsAction</td><td>CoreShowChannelsAction запрашивает состояние всех активных каналов. Данное действие похоже на StatusAction, но с более детальной информацией о канале.</td></tr><tr><td>DbGetAction</td><td>Извлекает запись из базы данных Asterisk для данного ключа. Если запись найдена, сервером Asterisk отсылается DBGetResponseEvent, содержащий значение, иначе отсылается ManagerError, что означает, что ни одна запись не найдена.</td></tr><tr><td>IaxPeerListAction</td><td>Возвращает список всех определенных IAX пиров.</td></tr><tr><td>ParkedCallsAction</td><td>ParkedCallsAction запрашивает список всех текущих вызовов на удержании.</td></tr><tr><td>QueueStatusAction</td><td>QueueStatusAction запрашивает состояние всех определенных очередей, их агентов(членов очередей) и вызывающих абонентов.</td></tr><tr><td>QueueSummaryAction</td><td>QueueSummaryAction возвращает статистику для одной или всех очередей.</td></tr><tr><td>ShowDialplanAction</td><td>Возвращает список свойств, определенных в плане набора(dialplan).</td></tr><tr><td>SipPeersAction</td><td>Возвращает список всех определенных SIP пиров.</td></tr><tr><td>SipShowRegistryAction</td><td>Возвращает список деталей о SIP регистрацииях.</td></tr><tr><td>StatusAction</td><td>StatusAction запрашивает состояние всех активных каналов.  Вы также можете (в том числе Asterisk 1.6)  передать имя канала, чтобы получить статус одного определенного канала.</td></tr><tr><td>VoicemailUsersListAction</td><td>Возвращает список всех пользователей голосовой почты.</td></tr><tr><td>ZapShowChannelsAction</td><td>ZapShowChannelsAction запрашивает список всех zap каналов.</td></tr><tr><td>Custom Command</td><td>CommandAction посылает команды  интерфейса, работающего в режиме командной строки (CLI) серверу Asterisk. Для вывода списка поддерживаемых команд введите "help" в коммандной строке Asterisk. В ответ на CommandAction Вы получите CommandResponse, который содержит CLI вывод.</td></tr></table>
<h3>Активы device</h3>
<p>Драйвер не поддерживает активы.</p>
<h3>Настройки device</h3>
<p>Этот драйвер создает отдельную переменную настройки Device для каждого действия, добавленного в таблицу дейстий Asterisk. Эта переменная обеспечивает результат действия.</p>
<h3>Операции device</h3>
<p>Драйвер не проводит операции.</p>
<h3>События device</h3>
<p>Драйвер не представляет события.</p>
<h3>Детали синхронизации</h3>
<p>Драйвер Asterisk подключается к Asterisk серверу, посылает действия, обеспечивает конфигурацию, обрабатывает ответы и выходит из системы сервера Asterisk.</p>
</section>


<section id="ls_drivers_avatar" class="doc-section">
<h2>Аватар</h2>
<p>Драйвер устройства <em>Аватар </em>создает точную копию другого устройства, которая синхронизируется с исходным устройством. Аватары чаще всего используются для создания локальных копий аккаунтов удаленных устройств, подключенных в локальному серверу через распределенную архитектуру.</p>
<p>Как и любые другие устройства, аватары хранят отдельный моментальный снимок устройства и собирают историю переменных/событий.</p>
<table class="md-table"><tr><td></td><td>Аватары отличаются от Агентов и Локальных агентов.</td></tr></table>
<h3>Управление устройствами аватар</h3>
<p>Драйвер Аватар сопровождается моделью <strong>Управление устройствами Аватар,</strong> которая позволяет автоматически создавать, обновлять и удалять аватары для набора удаленных устройств, подключенных к RatioT Server через распределенную архитектуру. Эту модель можно создать, как любой другой ресурс.</p>
<p>Настойка модуля <strong>Управление устройствами Аватар</strong> (доступна через действие <strong>Редактировать дополнительные свойства</strong> контекста модели):</p>
<h5>Общие настройки</h5>
<p>Общие настройки модуля:</p>
<ul>
<li><strong>Модуль включен.</strong> Контролирует работу модуля в целом.</li>
<li><strong>Автоматическое удаление аватара.</strong> Активирует автоматическое уничтожение аватаров после удаления их исходных устройств.</li>
<li><strong>Форсировать синхронизацию. </strong>Опция активирует единовременное создание аватаров для выбранных исходных устройств. Опция отключается автоматически после завершения процесса.</li>
</ul>
<h5>Настройка исходных серверов</h5>
<p>Настройка удаленных серверов, для которых будут создаваться аватары:</p>
<ul>
<li><strong>Активный. </strong> Настройка включает/отключает запись конфигурации</li>
<li><strong>Имя распределенного соединения.</strong> Имя Поставщика распределенной архитектуры</li>
<li><strong>Имя точки монтирования.</strong> Имя точки монтирования вышеупомянутого Поставщика</li>
<li><strong>Пользовательский префикс.</strong> Префикс, который будет добавляться к именам удаленных устройств, чтобы не допустить путаницы с именами локальных устройств</li>
<li><strong>Локальный пользователь.</strong> Аккаунт пользователя, под которым будут созданы аватары</li>
<li><strong>Тип устройства.</strong> Список типов устройств, для которых будут созданы аватары </li>
</ul>
<h3>Информация о драйвере</h3>
<table class="md-table"><tr><td>ID плагина драйвера:</td><td>com.tibbo.linkserver.plugin.device.avatar</td></tr></table>
<h3>Общие настройки</h3>
<p>Не определены.</p>
<h3>Настройки уровня пользователя</h3>
<p>Не определены.</p>
<h3>Свойства аккаунта устройства</h3>
<ul>
<li><strong>Исходное устройство</strong>. Путь контекста устройства, для которого создается аватар.</li>
<li><strong>Ресурсные группы</strong>. Группы объектов удаленного устройства, которые будут реплицированы аватаром. Таблица групп включает столбец <strong>Активный,</strong> который определяет, включена ли репликация определенной ресурсной группы, а также столбец <strong>Имя группы, </strong>определяющий имя реплицируемой группы. По умолчанию реплицируются объекты группы <code>remote</code>.</li>
<li><strong>Исключенные ресурсы.</strong> Таблица данных, указывающая, какие ресурсы с удаленного устройства не должны реплицироваться аватаром. Общие ресурсы исключаются по умолчанию.</li>
<li><strong>Период проверки исходного устройства.</strong> Расширенная настройка, указывающая, как часто аватар должен проверять состояние удаленного устройства. По умолчанию установлено 10 секунд.</li>
<li><strong>Показать статус исходного устройства.</strong> Установка значения False предотвратит получение аватаром статуса исходного устройства, что может быть необходимо для предотвращения накопления ожидающих потоков или большой очереди синхронизации во время начальной синхронизации множества новых устройств. Значение по умолчанию True.</li>
</ul>
<h3>Активы device</h3>
<p>Активы аватара реплицируются из исходного устройства.</p>
<h3>Настройки device</h3>
<p>Настройки устройства аватара реплицируются из исходного устройства.</p>
<h3>Операции device</h3>
<p>Функции устройства аватара реплицируются из исходного устройства.</p>
<h3>События device</h3>
<p>События устройства аватара реплицируются из исходного устройства.</p>
<h3>Подключение</h3>
<p>Драйвер приводит устройство в режим <strong>Онлайн</strong>, если доступен контекст <strong>Исходного устройства</strong>. </p>
<p>Статус подключения аватара не привязан к статусу подключения самого исходного устройства.</p>
<h3>Детали синхронизации</h3>
<p>Драйвер Аватар синхронизирует аватар с <strong>Исходным устройством,</strong> следуя алгоритму:</p>
<ul>
<li>Чтение информации об активах, переменных, функциях и событиях Исходного устройства, доступных в Ресурсных группах</li>
<li>Чтение значений переменных Исходного устройства</li>
<li>Подписка аватара на избранные обновления записей переменных и события Исходного устройства</li>
</ul>
</section>


<section id="ls_drivers_bacnet" class="doc-section">
<h2>Bacnet</h2>
<p>Драйвер устройства BACnet позволяет RatioT Serverу взаимодействовать с устройствами, поддерживающими <strong>BACnet/IP протокол. </strong>BACnet широко используется для автоматизации зданий и систем контроля отопления, вентиляции, кондиционирования, освещения, доступа и систем пожарообнаружения и сигнализации.</p>
<table class="md-table"><tr><td></td><td>Драйвер BACnet обеспечивает подключаемость оборудования, используя BACnet протокол поверх IP сетей (часто соотносимый с BACnet/IP или Annex J).</td></tr></table>
<h5>Виды поддерживаемых объектов</h5>
<p>Приведенный ниже список содержит все виды BACnet объектов, которые могут быть прочитаны, записаны или обработаны агентом через BACnet драйвер.</p>
<table class="md-table"><tr><td>Analog InputAnalog OutputAnalog ValueBinary InputBinary OutputBinary ValueCalendarCommandDeviceEvent Enrollment</td><td>FileGroupLoopMulti State InputMulti State OutputNotification ClassProgramScheduleAveragingMulti State Value</td><td>Trend LogLife Safety PointLife Safety ZoneAccumulatorPulse ConverterEvent LogTrend Log MultipleLoad ControlStructured ViewAccess Door</td></tr></table>
<h5>Поддерживаемые службы</h5>
<p>Приведенный ниже список включает все службы BACnet, доступные при использовании драйвера.</p>
<table class="md-table"><tr><td>Служба BACnet</td><td>BACnet Interoperability Building Block (BIBB)</td></tr><tr><td>Who-Is</td><td>DM-DDB-A</td></tr><tr><td>ReadProperty</td><td>DS-RP-A</td></tr><tr><td>ReadPropertyMultiple</td><td>DS-RPM-A</td></tr><tr><td>WriteProperty</td><td>DS-WP-A</td></tr><tr><td>SubscribeCOV</td><td>DS-COV-A</td></tr><tr><td>SubscribeCOVProperty</td><td>DS-COVP-A</td></tr></table>
<table class="md-table"><tr><td></td><td>BACnet Interoperability Building Block (BIBB) описывает службы, поддерживаемые BACnet устройством или приложением (Annex K спецификации BACnet).</td></tr></table>
<h5>Поддержка сегмента</h5>
<p>Драйвер устройства BACnet обеспечивает сегментированные запросы и ответы, которые, в свою очередь, поддерживают размер окон между 1 и 127 байтами.</p>
<h3>Информация о драйвере</h3>
<table class="md-table"><tr><td>ID плагинадрайвера :</td><td>com.tibbo.linkserver.plugin.device.bacnet</td></tr></table>
<h3>Общие настройки</h3>
<p>Для входа в сеть BACnet RatioT Server эмулирует BACnet устройство, которое взаимодействует с другими устройствами в сети. Данное устройство называется <strong>Локальным Устройством</strong>, выполняющим функцию драйвера.</p>
<p>Общие настройки используются для установки данного Локального Устройства.</p>
<table class="md-table"><tr><td>Свойство</td><td>Описание</td></tr><tr><td>ID устройства</td><td>ID устройства используется для идентификации Локального устройства BACnet, оно может быть задано в диапазоне от 0 до 4194304. Только одно устройство может использовать данное ID в сети.</td></tr><tr><td>Широковещательный адрес</td><td>Маска широковещательного адреса для запроса "Who-Is".</td></tr><tr><td>Локальный адрес привязки</td><td>Указывает конкретный сетевой адрес (сетевой интерфейс), который будет использоваться для связи с устройствами. По умолчанию - 0.0.0.0, что позволяет осуществлять связь по нескольким IP-адресам.</td></tr><tr><td>Порт</td><td>Определяет локальный UDP порт, к которому будет привязан драйвер для выполнения всех взаимодействий по каналу. Настройка по умолчанию - 47808 (0xBAC0). Обычно все BACnet/IP устройства сети Ethernet используют один и тот же порт.</td></tr><tr><td>Время ожидания подключения</td><td>Время (в миллисекундах), в течение которого драйвер ждет ответа "I -Аm" после отправки запроса "Who-Is".</td></tr><tr><td>Время ожидания</td><td>Данный параметр определяет время ожидания драйвером ответа от устройства до повторной отправки или продолжения запроса. Действующий диапазон - от 100 до 9999 миллисекунд.</td></tr><tr><td>Время ожидания сегмента</td><td>Определяет то же время ожидания, что описано выше, но только для сегментированных запросов.</td></tr><tr><td>Окно сегмента</td><td>Данный параметр определяет количество сегментов сообщения, которые могут бы посланы до возвращения сегмента сообщения о подтверждении принимающей стороной. Отправитель предлагает размер окна, а получатель уточняет действительный размер (который будет не больше предлагаемого размера). Таким образом, драйвер использует эту настройку в качестве предлагаемого размера окна для запросов и действительного размера окна для ответов от устройства. Большие размеры, скорее всего, увеличат быстродействие надежной сети, но, с другой стороны, меньшие размеры позволят выявить проблемы взаимодействия на раннем этапе и исправить их при возврате меньших сегментов. Действующий диапазон - от 1 до 127.</td></tr><tr><td>Повторное выполнение</td><td>Определяет количество повторных попыток драйвера получить подтверждение запроса перед прекращением.</td></tr><tr><td>Максимально допустимая APDU длина</td><td>Данный параметр определяет общую длину или количество байт в сегментах сообщений, принятых драйвером. Драйвер попытается прочитать максимальную APDU длину, назначенную конечным устройством при запуске, и будет использовать наименьшие из локальных или удаленных лимитов при отправке ответов. Настройки меньшей величины могут быть необходимы для приспособления ограничений оборудования между драйвером и конечным устройством. Варианты включают 50, 128, 206 (для формата LonTalk), 480 (для формата ARCNET), 1024 и 1476 (для формата ISO 8803-3). Наибольшее значение 1476 обычно является оптимальным.</td></tr><tr><td>Разрешить использование любых примитивных типов для строковых свойств</td><td>Этот параметр включает расширенный режим совместимости для контроллеров BACnet, которые нарушают спецификацию BACnet для свойств CharacterString (например, Present_Value объекта CharacterString Value).Согласно стандарту BACnet, такие свойства должны содержать только строковые значения.Однако некоторые устройства вместо этого отправляют числовые или другие примитивные типы данных (например: 15.4, -20, 1).Если этот параметр отключен, драйвер рассматривает это как ошибку синтаксического анализа, что может привести к рассинхронизации устройства.Если этот параметр включен:драйвер принимает любые примитивные типы данных BACnet для свойств CharacterStringзначения автоматически преобразуются в их строковое представлениесинхронизация устройства продолжается без ошибок, даже если контроллер отправляет нестандартные данные.Этот параметр следует включать только при необходимости, поскольку он ослабляет стандартную проверку типов BACnet.</td></tr></table>
<h3>Настройки уровня пользователя</h3>
<p>Не определены.</p>
<h3>Свойства device</h3>
<p>Свойства, специфичные для конкретного устройства BACnet.</p>
<h5>Настройки подключения</h5>
<p>Настройки подключения определяют взаимодействие RatioT Server с определенным устройством BACnet. Доступны следующие свойства подключения:</p>
<table class="md-table"><tr><td>Свойство</td><td>Описание</td></tr><tr><td>Сеть</td><td>Протокол связи, используемый для установления соединения между RatioT SCADA и устройством BACnet.BACnet IP. Использование протокола BACnet через стандартную сеть TCP/IP.BACnet MS/TP. Использование протокола BACnet через последовательный интерфейс связи.</td></tr><tr><td>Метод адресации</td><td>Существует 3 способа адресации к устройству BACnet:По адресу и порту. В данном случае номер экземпляра устройства определяется отправкой запроса "Who-Is" на заданный адрес/порт.По номеру экземпляра устройства. В данном случае IP адрес и порт устройства с установленным номером экземпляра определяются отправкой широковещательного запроса "Who-Is" для диапазона IP, назначаемого широковещательным адресом общей настройки.Комбинированный. Может быть использован для взаимодействия с устройствами, не поддерживающими идентификацию "Who-Is". В данном случае, адрес/порт и номер экземпляра нужно уточнить.</td></tr><tr><td>IP адрес и имя хоста</td><td>Адрес устройства BACnet, к которому необходимо подключиться.</td></tr><tr><td>Порт</td><td>IP порт устройства, к которому необходимо подключиться.</td></tr><tr><td>Удаленный</td><td>Включить, чтобы указать, что устройство BACnet и сервер RatioT SCADA расположены в разных подсетях, а промежуточные шлюзовые устройства предварительно настроены на маршрутизацию UDP. В этом случае драйвер пропускает этап соединения WhoIs и пытается сразу прочитать свойства устройства.</td></tr><tr><td>Схема именования переменных</td><td>Определяет, как имена переменных строятся и представляются в RatioT SCADA.По идентификатору объекта. Построение имен переменных с использованием идентификатора объекта BACnet и идентификатора свойства.По имени объекта. Построение имен переменных на основе имени объекта и имени свойства.</td></tr><tr><td>Тайм-аут чтения</td><td>Определяет максимальное время ожидания ответа от BACnet-устройства после отправки запроса.Если в течение указанного времени (тайм-аут чтения) ответ не получен, возникает ошибка синхронизации, а статус устройства устанавливается в Connection failed.Значение Тайм-аута чтения должно быть меньше, чем период синхронизации, указанный для устройства.Значение по умолчанию &amp;mdash; 0, что означает отсутствие ограничения по времени: драйвер будет ожидать ответ от BACnet-устройства неограниченно долго.</td></tr><tr><td>Приоритет записи</td><td>Определяет приоритет записи, с которым изменения свойств BACnet-устройства (через редактор свойств или привязки) будут передаваться. Если приоритет записи не задан явно (значение null), драйвер отправляет запрос записи без указания приоритета, оставляя устройству BACnet обработку в соответствии с его настройками по умолчанию. Поддерживаются стандартные приоритеты BACnet:1 &amp;mdash; Ручной аварийный выключатель2 &amp;mdash; Автоматический аварийный выключатель3 &amp;mdash; Доступно4 &amp;mdash; Доступно5 &amp;mdash; Критическое управление оборудованием6 &amp;mdash; Вкл./Выкл. при достижении минимума7 &amp;mdash; Доступно8 &amp;mdash; Ручное управление оператором9&amp;ndash;16 &amp;mdash; Доступно</td></tr><tr><td>Последовательная синхронизация объектов</td><td>Включает последовательную синхронизацию BACnet-объектов вместо параллельной обработки. Такой режим позволяет снизить нагрузку на сеть и предотвратить таймауты синхронизации при работе с устройствами, содержащими большое количество объектов или свойств.Рекомендации по использованию:Используйте значение false (по умолчанию) для небольших и средних сетей с умеренным количеством контроллеров и свойств (режим по умолчанию &amp;mdash; параллельная синхронизация).Устанавливайте значение true в крупных инсталляциях с большим числом контроллеров или устройств с обширными наборами свойств, особенно если драйвер регулярно остаётся в состоянии Синхронизация (Synchronizing) или появляются неожиданные ошибки синхронизации.</td></tr><tr><td>Максимальное количество последовательных ошибок чтения значений переменных</td><td>Максимально допустимое количество последовательных ошибок чтения значений переменных, после достижения которого драйвер BACnet прекратит синхронизацию значений. При достижении этого порога в течение одного цикла синхронизации драйвер помечает соединение как разорванное и приостанавливает опрос. Значение по умолчанию: 0 (проверка отключена).</td></tr></table>
<h3>Активы устройства</h3>
<p>Драйвер создает один корневой актив для каждого вида объекта BACnet, поддерживаемого устройством. Дочерние элементы каждого актива соотносятся с отдельными экземплярами данного объекта, обнаруженными в устройстве. </p>
<h3>Настройки device</h3>
<p>Драйвер устройства BACnet создает одну переменную настройки устройства на каждое обнаруженное свойство каждого объекта устройства BACnet. Переменные подразделяются не несколько групп. Свойства <em>Объекта Устройства </em>относятся<em> </em>к группе "Основных свойства". Все остальные настройки разделены на группы по <em>типу объекта</em>: Analog Input, Analog Output и т.д.</p>
<p>В каждой группе "Тип Объекта" создается новая подгруппа для каждого <em>Экземпляра объекта</em>, если он обладает свойствами соответствующего типа.</p>
<h3>Операции device</h3>
<p>Контекст драйвера устройства BACnet выполняет следующие функции и действия:</p>
<h5>Подписка на уведомления об изменениях значений (COV)</h5>
<p>Данная функция позволяет создать/отменить подписку на уведомления об Изменениях Значений от объекта (COV). Механизм COV позволяет драйверу получать уведомления об изменениях свойств удаленных объектов BACnet.</p>
<p>Если объект предоставляет COV отчет, при изменении определенных свойств объекта подписанным клиентам отправляются COV уведомления. </p>
<p>После успешной подписки драйвер устройства будет асинхронно обновлять кэш настроек устройства при получении COV уведомления.</p>
<table class="md-table"><tr><td></td><td>Существует определенные риски в использовании подписки на COV. Это проблемы, свойственные системам, основанным на событиях, например, неожиданные падения ссылок, потеря подписки при перезапуске устройства и т.д. Объекты критических данных должны периодически опрашиваться совместно с получением их обновлений через COV уведомления.</td></tr></table>
<p>Формат параметров <strong>ввода</strong> функции имеет следующие поля:</p>
<table class="md-table"><tr><td>Имя</td><td>Тип</td><td>Описание</td></tr><tr><td>subscribe</td><td>Boolean</td><td>Флажок, показывающий, следует ли выполнить подписку/отказ от подписки.</td></tr><tr><td>subscriberProcessIdentifier</td><td>Long</td><td>Цифровая "основа", необходимая для идентификации подписки внутри драйвера. Не используйте один и тот же идентификатор процесса для разных подписок. Этот же идентификатор следует использовать для отмены подписки на COV уведомления.</td></tr><tr><td>monitoredObjectIdentifier</td><td>DataTable</td><td>Хранит идентификатор объекта в принимающем устройстве, для которого требуется подписка. Здесь выделяются два поля:objectType (Data Table)instanceNumber (Integer) id актива устройства, соответствующего целевому объекту.</td></tr><tr><td>issueConfirmedNotifications</td><td>Boolean</td><td>Определяет, необходимо ли устройству выполнить ConfirmedCOVNotifications или UnconfirmedCOVNotifications при изменениях.</td></tr><tr><td>lifetime</td><td>Long</td><td>Требуемое время действия подписки. Значение, равное нулю, означает бесконечное время действия, не предусматривающее автоматическую отмену. Значение, не равное нулю, означает время действия до автоматической отмены подписки.</td></tr></table>
<p>Функция не имеет параметров <strong>выхода</strong>.</p>
<table class="md-table"><tr><td></td><td>Для более подробной информации о COV подписках смотрите "Службы тревог и событий", раздел SubscribeCOV Service спецификации BACnet.</td></tr></table>
<h5>Свойства COV подписки</h5>
<p>Данная функция подобна описанной выше, но она позволяет подписаться на уведомления об изменениях свойств определенного объекта. </p>
<p>Формат параметров <strong>ввода</strong> функции имеет следующие поля:</p>
<table class="md-table"><tr><td>Имя</td><td>Тип</td><td>Описание</td></tr><tr><td>subscribe</td><td>Boolean</td><td>Флажок, показывающий, следует ли выполнить подписку/отказ от подписки.</td></tr><tr><td>subscriberProcessIdentifier</td><td>Long</td><td>Цифровая "основа", необходимая для идентификации подписки в пределах драйвера. Не используйте один и тот же идентификатор процесса для разных подписок. Этот же идентификатор следует использовать для отмены подписки на COV уведомления.</td></tr><tr><td>monitoredObjectIdentifier</td><td>DataTable</td><td>Хранит идентификатор объекта в принимающем устройстве, для которого требуется подписка. Здесь выделяются два поля:objectType (Data Table)instanceNumber (Integer) id актива устройства, соответствующего целевому объекту.</td></tr><tr><td>issueConfirmedNotifications</td><td>Boolean</td><td>Определяет, необходимо ли устройству выполнить ConfirmedCOVNotifications или UnconfirmedCOVNotifications при изменениях.</td></tr><tr><td>lifetime</td><td>Long</td><td>Требуемое время действия подписки. Значение, равное нулю, означает бесконечное время действия, не предусматривающее автоматическую отмену. Значение, не равное нулю, означает время действия до автоматической отмены подписки.</td></tr><tr><td>monitoredPropertyIdentifier</td><td>Integer</td><td>Определяет свойство, изменение которого должно быть передано.</td></tr><tr><td>covIncrement</td><td>Float</td><td>Минимальное изменение контролируемого свойства, приводящее к запуску COVNotification через BACnet устройство. Данный параметр игнорируется, если тип BACnet контролируемого свойства не является REAL.</td></tr></table>
<p>Функция не имеет параметров <strong>выхода</strong>. </p>
<h5>Свойство чтения</h5>
<p>Данная функция используется для запроса значения одного свойства определенного объекта BACnet.</p>
<p>Функция имеет следующие параметры <strong>ввода</strong>:</p>
<table class="md-table"><tr><td>Имя</td><td>Тип</td><td>Описание</td></tr><tr><td>objectIdentifier</td><td>DataTable</td><td>Определяет объект, свойство которого должно быть прочитано и возвращено в ответе. Выделяют два поля:objectType (Data Table)instanceNumber (Integer) id актива устройства, соответствующего целевому объекту.</td></tr><tr><td>propertyIdentifier</td><td>Integer</td><td>Определяет свойство, которое должно быть прочитано и возвращено данной службой.</td></tr><tr><td>propertyArrayIndex</td><td>Long</td><td>Если рассматриваемое свойство представляет собой массив, данный дополнительный параметр определяет индекс массива. Если он опущен (т.е. NULL), будет прочитан весь массив.</td></tr></table>
<p><strong>Вывод</strong> функции представляет собой значение рассматриваемого свойства. Его формат зависит от типа свойства.</p>
<table class="md-table"><tr><td></td><td>Вы можете использовать функции Read Property и Read Property Multiple, чтобы прочитать специализированные свойства. Просто установите параметр propertyIdentifier на желаемый индекс свойства.</td></tr></table>
<h5>Свойство чтения множества</h5>
<p>Данная функция используется для чтения значения одного или нескольких свойств одного или нескольких <em>объектов</em> BACnet. </p>
<p>Формат параметров <strong>ввода</strong> функции (может иметь несколько записей) содержит следующие поля:</p>
<table class="md-table"><tr><td>Имя</td><td>Тип</td><td>Описание</td></tr><tr><td>objectIdentifier</td><td>DataTable</td><td>Определяет объект, свойства которого должны быть прочитаны и возвращены в ответе. Выделяют два поля:objectType (Data Table)instanceNumber (Integer) id актива устройства, соответствующего целевому объекту.</td></tr><tr><td>propertyReferences</td><td>DataTable</td><td>Список свойств, читаемых с объекта. Определяется двумя полями:propertyIdentifierpropertyArrayIndexМогут быть использованы специальные идентификаторы свойств, такие как ALL, REQUIRED или OPTIONAL.</td></tr></table>
<p>Формат параметров <strong>вывода</strong> функции:</p>
<table class="md-table"><tr><td>Имя</td><td>Тип</td><td>Описание</td></tr><tr><td>objectIdentifier</td><td>DataTable</td><td>Идентификатор объекта, определяемый с помощью:objectType (Data Table)instanceNumber (Integer) id актива устройства, соответствующего целевому объекту.</td></tr><tr><td>results</td><td>DataTable</td><td>Читает результат свойств вышеуказанного объекта в виде таблицы с несколькими полями:error (Boolean)propertyIdentifier (Integer)propertyArrayIndex (Integer)readResult (Data Table)Поле readResult содержит значение свойства или текст ошибки, в случае ее возникновения.</td></tr></table>
<h5>Свойства записи</h5>
<p>Функция используется для изменения значения одного свойства объекта BACnet.</p>
<p>Формат параметров <strong>ввода</strong> функции:</p>
<table class="md-table"><tr><td>Имя</td><td>Тип</td><td>Описание</td></tr><tr><td>objectIdentifier</td><td>DataTable</td><td>Определяет объект, свойства которого должны прочитываться и возвращаться в ответе. Выделяют два поля:objectType (Data Table)instanceNumber (Integer) id актива устройства, соответствующего целевому объекту.</td></tr><tr><td>propertyIdentifier</td><td>Integer</td><td>Указывает на свойство, которое необходимо записать. Имеется два поля:valueClassName (String)propertyIdentifier (Integer)</td></tr><tr><td>propertyArrayIndex</td><td>Long</td><td>Если рассматриваемое свойство представляет собой массив, данный дополнительный параметр определяет индекс массива.</td></tr><tr><td>valueType</td><td>String</td><td>Тип значения BACnet. Данный параметр необходим только в интерактивном режиме вызова функции. Он используется для установления формата параметра, описанного далее.</td></tr><tr><td>value</td><td>DataTable</td><td>Новое значение свойства.</td></tr><tr><td>priority</td><td>Integer</td><td>Целое число в диапазоне 1-16, которое указывает приоритет данной операции записи.</td></tr></table>
<p>Функция не имеет параметров <strong>выхода.</strong></p>
<h5>Подтверждение тревоги</h5>
<p>Используйте функцию <em>acknowledgeAlarm</em> для подтверждения сигнала тревоги на контроллере BACnet.</p>
<p>Функция имеет следующие входные параметры:</p>
<table class="md-table"><tr><td>Имя</td><td>Тип</td><td>Описание</td></tr><tr><td>acknowledgingProcessIdentifier</td><td>Integer</td><td>Идентификатор процесса, отправляющего подтверждение</td></tr><tr><td>eventObjectIdentifier</td><td>ObjectIdentifier</td><td>Идентификатор объекта, вызвавшего тревогу</td></tr><tr><td>eventStateAcknowledged</td><td>EventState</td><td>Состояние тревоги, которое необходимо подтвердить (например, OFFNORMAL, FAULT или NORMAL)</td></tr><tr><td>timeStamp</td><td>Date</td><td>Время возникновения тревоги</td></tr><tr><td>acknowledgmentSource</td><td>String</td><td>Источник подтверждения, например, имя пользователя, идентификатор оператора или название модуля</td></tr><tr><td>timeOfAcknowledgment</td><td>Date</td><td>Время, когда было отправлено подтверждение</td></tr></table>
<p>Функция не имеет выходных параметров.</p>
<h5>Получение активных тревог</h5>
<p>Эта функция используется для получения списка активных тревог, присутствующих в данный момент на контроллере BACnet.Она реализует службу <em>getAlarmSummaryRequest</em>, определенную в стандарте BACnet.</p>
<p>Функция не имеет входных параметров.</p>
<p>Формат выходных параметров функции:</p>
<table class="md-table"><tr><td>Имя</td><td>Тип</td></tr><tr><td>objectIdentifier</td><td>ObjectIdentifier</td></tr><tr><td>eventState</td><td>EventState</td></tr><tr><td>acknowledgmentStatus</td><td>Boolean</td></tr><tr><td>acknowledgmentSource</td><td>String</td></tr></table>
<p>Эта операция удобна для опроса текущего состояния тревог на контроллере и отображения данных в инструментальных панелях или потоках событий RatioT SCADA.</p>
<h3>Интеграция с RatioT SCADA</h3>
<p>Драйвер может также преобразовывать полученные уведомления о событиях BACnet в стандартные <strong>события</strong> или <strong>тревоги</strong> RatioT SCADA. Это формирует единое окружение мониторинга тревог и упрощает интеграцию с панелями, уведомлениями и рабочими процессами.</p>
<p>Можно комбинировать опрос (<code>getAlarmSummary()</code>) с обработкой событий в реальном времени для полного контроля и видимости.</p>
<h3>Типичный сценарий работы</h3>
<ul>
<li>Устройство BACnet формирует тревогу</li>
<li>RatioT SCADA получает её и регистрирует событие или тревогу</li>
<li>Оператор подтверждает тревогу в RatioT SCADA</li>
<li>Драйвер отправляет подтверждение на контроллер</li>
<li>Состояние тревоги синхронизируется на обеих сторонах</li>
</ul>
<p><strong>Примечание:</strong> Целевой контроллер должен поддерживать <code>GetAlarmSummaryRequest</code> и <code>AcknowledgeAlarmRequest</code>. Проверьте документацию контроллера или выполните обнаружение, чтобы убедиться в совместимости.</p>
<h3>События device</h3>
<p>Драйвер не представляет события.</p>
<h3>Подключение</h3>
<p>Драйвер приводит устройство в режим <strong>Онлайн</strong>, если:</p>
<ul>
<li>Локальное устройство BACnet создано и инициализировано успешно. </li>
<li>Удаленное устройство BACnet самоопределяется во время обмена <em>"Who-is"/"I-am" </em>(если настройка подключения устройства <strong>Метод Адресации</strong> не установлена на <strong>Комбинированный</strong>).</li>
<li>Удалось прочитать следующие свойства удаленного о<em>бъекта устройства: Максимально допустимая APDU длина, Сегментация поддерживается, Идентификатор поставщика (</em>если настройка подключения устройства <strong>Метод Адресации</strong> не установлена на <strong>Комбинированный</strong>).</li>
</ul>
<p>Драйвер не может самостоятельно определить, что устройство BACnet стало недоступным &amp;mdash; например, что пропало сетевое соединение или удаленный контроллер был отключен. Драйвер помечает соединение как разорванное, только когда число последовательных ошибок чтения значений переменных достигает порога, заданного настройкой подключения <strong>Максимальное количество последовательных ошибок чтения значений переменных</strong>. При значении по умолчанию <code>0</code> устройство остается в состоянии &amp;laquo;подключено, синхронизировано&amp;raquo;, даже если перестало отвечать.</p>
<h3>Синхронизация</h3>
<p>Синхронизация между RatioT Server и устройством BACnet происходит в несколько шагов:</p>
<ul>
<li>Чтение поддерживаемых удаленным устройством служб и создание необходимых операций устройства.</li>
<li>Распознавание всех объектов, представленных в удаленном устройстве, посредством чтения свойства "<em>Список объектов" объекта устройства </em>удаленной единицы BACnet. </li>
<li>Обнаружение свойств всех найденных объектов.</li>
</ul>
<p>Драйвер BACnet сочетает два способа обнаружения свойств объекта:</p>
<ul>
<li>запрос свойств от самого <em>объекта</em>;</li>
<li>чтение каждого свойства, определяемого в спецификации BACnet для данного<em> типа объекта.</em></li>
</ul>
<p>Первый способ позволяет обнаружить расширенные свойства объекта при наличии таковых, в то время как второй способ обнаруживает только стандартные свойства BACnet. </p>
<table class="md-table"><tr><td></td><td>Собственные свойства могут быть обнаружены во время синхронизации, если устройство поддерживает специальный идентификатор свойств ALL в службе ReadPropertyMultiple.</td></tr></table>
<p>В настройках всех устройств имеется доступ на чтение/запись, однако, само устройство может запретить доступ на их запись. В случае создания переменной, защищенной от записи, устройство выдаст ошибку <em>Доступ на запись запрещен</em>.</p>
</section>


<section id="ls_drivers_coap" class="doc-section">
<h2>CoAP (Constrained Application Protocol)</h2>
<p>Драйвер устройства Constrained Application Protocol обеспечивает RatioT Server моделью взаимодействия между конечными точками приложения по принципу запрос/ответ, поддерживает встроенное обнаружение сервисов и ресурсов, а также включает ключевые понятия Web, такие как URI и типы интернет-медиа. Этот драйвер очень похож на HTTP и используется для обмена данными между машинами (M2M).</p>
<p>Основные особенности драйвера CoAP:</p>
<ul>
<li>Web-протокол, используемый в M2M с ограниченными требованиями</li>
<li>Обмен асинхронными сообщениями</li>
<li>Низкие накладные расходы и очень простой синтаксический разбор</li>
<li>Поддержка URI и типов содержимого</li>
<li>Возможность прокси и кэширования</li>
</ul>
<h3>Информация о драйвере</h3>
<table class="md-table"><tr><td>ID плагина драйвера:</td><td>com.tibbo.linkserver.plugin.device.coap</td></tr></table>
<h3>Общие настройки</h3>
<p>Не определены.</p>
<h3>Настройки уровня пользователя</h3>
<p>Не определены.</p>
<h3>Свойства device</h3>
<h5>Свойства подключения</h5>
<p>Настройки соединения определяют как RatioT Server взаимодействует с сервером CoAP. Доступны следующие свойства подключения:</p>
<table class="md-table"><tr><td>Свойство</td><td>Описание</td></tr><tr><td>Адрес</td><td>IP адрес или имя хоста CoAP сервера.</td></tr><tr><td>Протокол</td><td>CoAP или безопасный CoAP (CoAPS).</td></tr><tr><td>Порт</td><td>Порт CoAP сервера. ПО умолчанию: 5683.</td></tr><tr><td>URL</td><td>Путь к ресурсу расположенному на CoAP сервере.</td></tr><tr><td>Тип запроса</td><td>Поддерживается следующие методы CoAP запроса: GET, POST, PUT и DELETE.</td></tr><tr><td>Данные для выполнения запроса POST</td><td>Данные, которые будут представлены с запросом POST в виде строки.</td></tr><tr><td>Таймаут</td><td>Время ожидания выполнения операции CoAP сервера</td></tr><tr><td>Сертификат</td><td>Псевдоним сертификата SSL/TLS для использования при аутентификации. Сертификат с этим псевдонимом должен существовать в хранилище клиентских сертификатов сервера RatioT SCADA.</td></tr></table>
<h3>Активы device</h3>
<p>Драйвер не поддерживает активы.</p>
<h3>Настройки device</h3>
<p>Драйвер устройства CoAP создает одну переменную Device. Переменная включает следующие поля:</p>
<table class="md-table"><tr><td>Свойство</td><td>Описание</td></tr><tr><td>Успешно</td><td>Указывает на успешные соединения драйвера CoAP.</td></tr><tr><td>Время ответа, миллисекунд</td><td>Время ответа сервера.</td></tr><tr><td>Код ответа</td><td>Код ответа CoAP.</td></tr><tr><td>Ответ</td><td>Текст ответа CoAP.</td></tr><tr><td>Ошибка</td><td>Сообщение об ошибке, или NULL, если запрос выполнен успешно.</td></tr></table>
<h3>Операции device</h3>
<h5>Выполнить coap запрос</h5>
<p>Эта операция отправляет необработанный CoAP запрос GET, DELETE, PUT, или POST на устройство и возвращает выходные данные. Входные данные включают URL, метод запросов, данные для выполнения запроса POST и дополнительные CoAP заголовки. Возвращаемые значения - флаг об успешном выполнении, код ответа CoAP, заголовки, текст вернувшейся страницы и сообщение об ошибке.</p>
<h3>События device</h3>
<p>Драйвер не представляет события.</p>
<h3>Подключение</h3>
<p>Этот драйвер приводит устройство в статус <strong>онлайн, </strong>если соединение было успешно установлено.</p>
<h3>Детали синхронизации</h3>
<p>CoAP монитор подключается к IP хосту, отправляет CoAP запрос, созданный с использованием предоставленной конфигурации (порт, URL, тип и данные запроса, CoAP заголовки, агент, таймаут), и анализирует ответ. </p>
<table class="md-table"><tr><td></td><td>Если в настройках включена аутентификация, и требуется Аутентификация базового доступа для доступа к веб-странице, драйвер также отправляет запрос на авторизацию.</td></tr></table>
</section>


<section id="ls_drivers_corba" class="doc-section">
<h2>CORBA</h2>
<p>Драйвер устройства <em>CORBA </em>позволяет RatioT Server работать с любым приложением на базе CORBA. CORBA - это стандарт, определенный Object Management Group (OMG) для облегчения коммуникации систем, развернутых на различных платформах.</p>
<p>Драйвер имеет следующие возможности:</p>
<ul>
<li>Компиляция IDL файлов;</li>
<li>Выполнение методов, описанных в IDL файлах.</li>
</ul>
<h3>Информация о драйвере</h3>
<table class="md-table"><tr><td>ID плагина драйвера:</td><td>com.tibbo.linkserver.plugin.device.corba</td></tr></table>
<h3>Общие настройки</h3>
<p>Не определены.</p>
<h3>Настройки уровня пользователя</h3>
<p>Не определены.</p>
<h3>Свойства device</h3>
<h5>Свойства подключения CORBA</h5>
<p>Настройки соединения определяют как RatioT Server взаимодействует с определенным приложением CORBA. Данные настройки доступны через опцию изменить свойства Device контекста Device. Доступны следующие свойства подключения:</p>
<table class="md-table"><tr><td>Настройка</td><td>Описание</td></tr><tr><td>Тип соединения</td><td>Определяет тип соединения с удаленнным приложением на основе CORBA. Сейчас доступны три вида соединения: corbaloc, corbaname и IOR File.</td></tr><tr><td>Corbaloc</td><td>Это поле становится доступным, когда выбран тип соединения "Corbaloc".Синтаксис: corbaloc:&lt;iiop&gt;:&lt;host&gt;:&lt;port&gt;/&lt;object key&gt;. Параметр &lt;iiop&gt; может быть не указан.</td></tr><tr><td></td><td>Пример: corbaloc::127.0.0.1:52486/NameService</td></tr><tr><td>Corbaname</td><td>Это поле становится доступным, когда выбран тип соединения "Corbaname".Синтаксис: corbaname::&lt;host&gt;:&lt;port&gt;/&lt;object key&gt;#&lt;object name&gt;.</td></tr><tr><td></td><td>Пример: corbaname::127.0.0.1:52486/NameService#Server</td></tr><tr><td>IOR File</td><td>Это поле становится доступным, когда выбран тип соединения "IOR File".IOR является преобразованной в строку ссылкой, которая индетифицирует объект на удаленном сервере CORBA. IOR файл может быть предоставлен разработчиком приложения CORBA.</td></tr></table>
<h5>IDL файлы</h5>
<p>Это табличная настройка, определяющая, какие IDL файлы будут использоваться при работе с объектом CORBA. IDL является языком спецификаций, используемым для описания интерфейса компонентов ПО. IDL файлы описывают интерфейс независимым от языка способом, осуществляя коммуникацию между компонентами ПО, которые не могут общаться на одном языке &amp;ndash; например, между компонентами, написанными на  языке C++ и компонентами, написанными на языке Java.</p>
<table class="md-table"><tr><td>Поле</td><td>Описание</td></tr><tr><td>IDL File</td><td>IDL файл описывает методы удаленных объектов и типы данных.</td></tr></table>
<table class="md-table"><tr><td></td><td>Некоторые IDL файлы могут зависеть друг от друга. В этом случае, если в таблице IDL некоторые из зависимых файлов не указаны, произойдет ошибка.</td></tr></table>
<h3>Активы device</h3>
<p>Драйвер не поддерживает активы.</p>
<h3>Настройки device</h3>
<p>Драйвер не предоставляет настроек.</p>
<h3>Операции device</h3>
<p>Количество и функциональность операций зависит от IDL файлов, определенных в настройках.</p>
<p>В процессе соединения драйвер проверяет и составляет набор CORBA IDL файлов.</p>
<p>В результате, будет создан набор функций Device, соответствующий методам удаленного объекта. Эти методы определяют функциональность объектов CORBA. Они позволяют пользователям отправлять запросы серверу.</p>
<p>Любой вызов функции Device связан с вызовом метода CORBA. RatioT Server использует таблицу входных параметров функции для построения объектов CORBA. Итоговые CORBA объекты  конвертируются в таблицу выходных параметров.</p>
<h3>События device</h3>
<p>Драйвер не представляет события.</p>
<h3>Подключение</h3>
<p>Драйвер не устанавливает/не тестирует подключения. Любое CORBA устройство всегда находится <strong>онлайн</strong>, несмотря на возможные ошибки, которые могут произойти из-за неполадок сети.</p>
<h3>Детали синхронизации</h3>
<p>Данный драйвер бездействует во время периодической синхронизации.</p>
</section>


<section id="ls_drivers_cwmp" class="doc-section">
<h2>CWMP</h2>
<p>Драйвер устройства CPE WAN Management Protocol (CWMP) используется для централизованной настройки и управления оборудованием на территории клиента, которое соответствует спецификации TR-069. В этом случае, сервер RatioT SCADA выступает как сервер автоматического конфигурирования.</p>
<h3>Информация о драйвере</h3>
<table class="md-table"><tr><td>ID плагина драйвера:</td><td>com.tibbo.linkserver.plugin.device.cwmp</td></tr></table>
<h3>Общие настройки</h3>
<p>Не определены.</p>
<h3>Настройки уровня пользователя</h3>
<p>Не определены.</p>
<h3>Свойства device</h3>
<h5>Свойства подключения</h5>
<p>Настройки соединения определяют как RatioT Server взаимодействует с определенным клиентским оборудованием. Данные настройки доступны через опцию Изменить свойства Device контекста Device. Доступны следующие свойства подключения:</p>
<table class="md-table"><tr><td>Свойство</td><td>Описание</td></tr><tr><td>Идентификатор клиентского оборудования</td><td>Идентификатор клиентского оборудования для идентифицирования при входящем соединении с RatioT Server.</td></tr><tr><td>Адрес установки соединения</td><td>Имя хоста или IP адрес для установления HTTP соединения с оборудованием клиента.</td></tr><tr><td>Порт установки соединения</td><td>Номер порта для установления HTTP соединения с оборудованием клиента.</td></tr><tr><td>Путь в URL установки соединения</td><td>HTTP URL путь для установки HTTP соединения с оборудованием клиента.</td></tr></table>
<h3>Активы device</h3>
<p>Драйвер не поддерживает активы.</p>
<h3>Настройки device</h3>
<p>Драйвер устройства CWMP создает одну переменную настройки Device для каждого обнаруженного параметра клиентского оборудования.</p>
<h3>Операции device</h3>
<p>Драйвер не представляет операции</p>
<h3>События device</h3>
<p>Драйвер не представляет события.</p>
<h3>Подключение</h3>
<p>Этот драйвер приводит устройство в статус <strong>онлайн, </strong>если исходящее HTTP соединение c клиентским оборудованием было успешно.</p>
<h3>Детали синхронизации</h3>
<p>Синхронизация между RatioT Server и устройством CWMP включает следующие шаги:</p>
<ul>
<li>Получение метаданных о доступных свойствах оборудования клиента </li>
<li>Чтение значений свойств оборудования</li>
</ul>
</section>


<section id="ls_drivers_database" class="doc-section">
<h2>База данных SQL</h2>
<p><strong>Драйвер базы данных SQL </strong>обеспечивает метод контроля любой JDBC-совместимой системы управления базами данных (СУБД). Практически все современные серверы базы данных предоставляют Java Database Connectivity (JDBC) драйверы, таким образом, управление и контроль над ними может осуществляться через RatioT SCADA.</p>
<p>  Драйвер обладает следующими возможностями:</p>
<ul>
<li>Проверка доступности и статуса сервера базы данных;</li>
<li>Выполнение запросов выбора и обеспечение доступа к результатам запроса;</li>
<li>Выполнение быстро формирующихся запросов вставить/обновить/удалить.</li>
</ul>
<table class="md-table"><tr><td></td><td>Необходимо добавить хотя бы один "проверочный" запрос для проверки работоспособности базы данных. Если запросы не добавляются, драйвер установит соединение при первом цикле синхронизации и ничего не сделает во время последующих синхронизаций для предоставления данных о доступности и работоспособности базы данных.Всегда можно использовать очень простой тестовый запрос, такой как SELECT 1 или SELECT 1 FROM table.</td></tr></table>
<p>Драйвер использует пул соединения, чтобы улучшить производительность благодаря возможности параллельно выполнять несколько запросов. См. свойства "Пул соединения..." в разделе Свойства соединения БД ниже.</p>
<table class="md-table"><tr><td></td><td>Возможно протестировать объединенные соединения, используя две расширенные настройки: Проверка тестового соединения и Тестовый период незадействованного соединения. Эти настройки можно использовать либо вместе, либо независимо друг от друга, чтобы минимизировать вероятность просроченного или разорванного соединения. Тестирование отключено по умолчанию. Не изменяйте эти настройки до тех пор, пока вам это не понадобится, тогда вы поймете, что делать.Настройка Максимальное свободное время определяет, когда объединенное свободное соединение отклонено. Эта настройка должна быть установлена на значение ниже, чем настройка wait_timeout соответствующего сервера SQL (для MySQL, если wait_timeout не находится непосредственно в файле конфигурации (my.ini or my.cnf), его значение по умолчанию 8 часов).</td></tr></table>
<h3>Добавление драйверов базы данных JDBC</h3>
<p>Чтобы позволить RatioT Server загружать сторонний драйвер базы данных JDBC, поставляемый вашим поставщиком сервера базы данных, файл JAR (<em>Java</em> Архив), содержащий этот драйвер, должен добавляться к <em>classpath</em> сервера в поддиректорию <code>/lib</code> инсталляции RatioT Server или путем использования файла свойств загрузчика RatioT Server.</p>
<table class="md-table"><tr><td></td><td>Драйвер базы данных SQL может также использоваться для соединения с источниками данных Open Database Connectivity (ODBC) через мост JDBC-ODBC, являющейся частью инсталляции RatioT Server. В этом случае не добавляется дополнительных драйверов. The Database URL syntax to use is jdbc:odbc:odbc_data_source_name.</td></tr></table>
<h5>Версия java</h5>
<p>Большинство дистрибьютеров RatioT Server включают в себя связанную JVM. Любые виртуальные машины Java VMs, установленные в ОС, не используются по умолчанию. Поэтому любой пользовательский драйвер JDBC должен быть скомпилирован для версии Java, которая используется на сервере. Эту версию можно найти в системных требованиях.</p>
<h3>Информация о драйвере</h3>
<table class="md-table"><tr><td>ID плагина драйвера:</td><td>com.tibbo.linkserver.plugin.device.database</td></tr></table>
<h3>Общие настройки</h3>
<p>Не определены.</p>
<h3>Настройки уровня пользователя</h3>
<p>Не определены.</p>
<h3>Свойства device</h3>
<h5>Свойства подключения к базе данных</h5>
<table class="md-table"><tr><td>Свойство</td><td>Описание</td></tr><tr><td>URL база данных</td><td>Данная строка базы данных определяет тип базы данных, путь (локальный или сетевой) к базе данных для выполнения запросов и любых дополнительных      опций. Чтобы установить требуемое значение для выбранного вами драйвера базы данных JDBS, пожалуйста, обратитесь к прилагаемой к нему документации.</td></tr><tr><td>Класс драйвера</td><td>Имя класса Java драйвера JDBC. Можно найти в документации драйвера JDBC. Требуется только для драйверов, которые не совместим с JDBC4.</td></tr><tr><td>Имя пользователя   базы данных</td><td>Данное свойство определяет, какое имя пользователя будет использоваться  для входа на сервер базы данных.</td></tr><tr><td>Пароль базы данных</td><td>Данное свойство определяет пароль, используемый для входа на сервер базы данных.</td></tr><tr><td>Дополнительные свойства</td><td>Таблица, содержащая дополнительные свойства соединения базы данных. В таблице две колонки: Свойство и Значение. Список поддерживаемых свойств можно найти в документации драйвера JDBC.</td></tr><tr><td>Минимальный размер запросов пула</td><td>Минимальное число соединений пула будет сохраняться в любое данное время.</td></tr><tr><td>Максимальный размер запросов пула</td><td>Максимальное число соединений пула будет сохраняться в любое данное время.</td></tr><tr><td>Увеличение пулов запроса</td><td>Определяет, сколько соединений в это время пул будет пытаться получить, когда будет исчерпан.</td></tr><tr><td>Таймаут получения соединения из пула</td><td>Устанавливает максимальное время, в течение которого устройство базы данных SQL ожидает нового соединения с базой данных. Значение по умолчанию - 0, что означает бесконечное время ожидания.</td></tr><tr><td>Таймаут потерянного соединения</td><td>Устанавливает максимальное время, в течение которого любое соединение с базой данных может оставаться открытым. При достижении значения таймаута для соединения оно принудительно закрывается. Значение по умолчанию равно 0, что означает отсутствие ограничений на время соединения. Если задано ненулевое значение, оно должно быть больше, чем ожидается, что любое соединение с базой данных будет использоваться, иначе активно используемые соединения могут быть закрыты.</td></tr><tr><td>Максимальное время ожидания</td><td>Время, отброшенное перед объединенным свободным соединением (0 обозначает, что свободное соединение никогда не истечет).</td></tr><tr><td>Проверка тестового соединения</td><td>Если установлен на "истина", тест соединения будет произведен асинхронно при каждой проверке соединения, чтобы проверить, что соединение валидно.</td></tr><tr><td>Период теста свободного соединения</td><td>Выделенные свободные соединения будут тестироваться асинхронно каждый определенный период времени (0 значит никогда).</td></tr></table>
<h5>Запросы</h5>
<p>Данная табличная настройка определяет, какие запросы будут выполняться при помощи сервера базы данных.</p>
<table class="md-table"><tr><td>Поле</td><td>Описание</td></tr><tr><td>Имя</td><td>Имя переменной настройки устройства, содержащей результат запроса.</td></tr><tr><td>Описание</td><td>Описание переменной настройки устройства, содержащей результат запроса.</td></tr><tr><td>Выражения</td><td>Заставляет обрабатывать запросы Чтение и Запись в виде выражений. Данные выражения должны быть реальными SQL запросами, разрешенными в базе данных.</td></tr><tr><td>Запрос для чтения</td><td>Текст SQL запроса SELECT или текст выражения, если установлен флажок Выражения.Результат выполнения запроса доступен в RatioT SCADA в качестве переменной настройки устройства.</td></tr><tr><td>Запрос для записи</td><td>Текст SQL запроса INSERT/UPDATE/DELETE или текст выражения, если установлен флажок Выражения. Если данное поле не пустое, переменная, содержащая результат выполнения запроса на чтение, будет доступна для записи (изменения).  Данная модификация запустит выполнение запроса на запись.Если запрос на запись является выражением, он может ссылаться на Таблицу данных, содержащую результат запроса на чтение. Она является таблицей по умолчанию для ссылок внутри данного выражения.</td></tr></table>
<h3>Активы device</h3>
<p>Активы не поддерживаются этим драйвером.</p>
<h3>Настройки device</h3>
<p>Драйвер устройства базы данных создает одну переменную настройки устройства для каждой записи таблицы запросов. Формат данной переменной динамичен в зависимости от результата выполнения запроса на чтение.</p>
<p>Помимо этого создается переменная <strong>статистики базы данных</strong>, которая содержит следующие поля:</p>
<ul>
<li> Имя базы данных</li>
<li> Версия базы данных</li>
<li> Имя драйвера базы данных</li>
<li> Версия драйвера базы данных </li>
</ul>
<h3>Операции device</h3>
<h5>Выполнение запроса</h5>
<p>Данное действие позволяет вам выполнять произвольные запросы базы данных. Поддерживаются запросы "выбрать" и "обновить".</p>
<p>Поля входа функции:</p>
<table class="md-table"><tr><td>Поле</td><td>Описание</td></tr><tr><td>Запрос</td><td>Текст запроса. Может содержать ссылки параметра запроса, встроенные как символ ?.</td></tr><tr><td>Обновление</td><td>Флажок, который определяет, это запрос "выбрать" или "обновить".</td></tr><tr><td>Параметры</td><td>Таблица параметров запросов. Значение ячейки в первом ряду и в первой колонке будет заменять первый параметр запроса (первое появление символа ? в тексте запроса), значение ячейки в первом ряду и второй колонке идет во второй параметр и так далее.</td></tr></table>
<h3>События device</h3>
<p>Драйвер не предоставляет события. </p>
<h3>Подключение</h3>
<p>  Данный драйвер приводит устройство в режим <strong>Онлайн</strong>, если JDBC соединение было выполнено успешно.</p>
<h3>Правила преобразования типа данных</h3>
<p>Когда драйвер JDBC, который выполняет запрос, преобразовывает типы данных SQL в типы JDBC, тогда RatioT Server преобразовывает типы JDBC в типы поля RatioT SCADA, следуя правилам:</p>
<table class="md-table"><tr><td>Тип JDBC</td><td>Тип поля</td></tr><tr><td>TINYINT</td><td>Integer</td></tr><tr><td>SMALLINT</td><td>Integer</td></tr><tr><td>INTEGER</td><td>Integer</td></tr><tr><td>BIGINT</td><td>Long</td></tr><tr><td>VARCHAR</td><td>String</td></tr><tr><td>BOOLEAN</td><td>Boolean</td></tr><tr><td>BIT</td><td>Boolean</td></tr><tr><td>NUMERIC</td><td>Long</td></tr><tr><td>REAL</td><td>Float</td></tr><tr><td>DOUBLE</td><td>Double</td></tr><tr><td>DECIMAL</td><td>Float field</td></tr><tr><td>TIMESTAMP</td><td>Date</td></tr><tr><td>LONGVARCHAR</td><td>Data Table</td></tr><tr><td>LONGNVARCHAR</td><td>Data Table</td></tr><tr><td>BLOB</td><td>Data Table</td></tr><tr><td>LONGVARBINARY</td><td>Data Block</td></tr></table>
<p>Информацию о преобразованиях между типами данных SQL и типами JDBC можно найти в документации драйвера JDBC. Эти соответствия влияют на конечные типы во время выполнения запросов.</p>
<table class="md-table"><tr><td></td><td>В некоторых случаях отдельный тип данных SQL может быть представлен разными форматами поля RatioT SCADA. Например, драйвер JDBC для Microsoft SQL Server представляет nvarchar(n) как VARCHAR и nvarchar(max) как LONGNVARCHAR (см. подробнее в статье Использование дополнительных типов данных). А RatioT Server преобразует эти типа в строковое поле и поле таблицы данных соответственно.</td></tr></table>
</section>


<section id="ls_drivers_dlms_cosem" class="doc-section">
<h2>DLMS/COSEM</h2>
<p>Драйвер устройства DLMS/COSEM позволяет RatioT Server общаться с умными счётчиками, поддерживающими протокол DLMS/COSEM. Считывание показаний счетчиков доступны как переменные настроек устройств.</p>
<p>Драйвер DLMS/COSEM поддерживает как последовательную (Serial), так и IP (TCP) связь со счетчиками.</p>
<h5>Конфигурация RatioT Server для последовательной передачи данных</h5>
<p>Обратитесь к разделу Включение последовательного порта, если у вас проблемы с подключением к последовательным устройствам DLMS/COSEM.</p>
<h3>Информация о драйвере</h3>
<table class="md-table"><tr><td>ID плагина драйвера:</td><td>com.tibbo.linkserver.plugin.device.dlms-cosem</td></tr></table>
<h3>Общие настройки</h3>
<p>Не определены.</p>
<h3>Настройки уровня пользователя</h3>
<p>Не определены.</p>
<h3>Свойства device</h3>
<h5>Настройки подключения</h5>
<p>Настройки подключения определяют, как RatioT Server взаимодействует с определенным устройством DLMS/COSEM. Данные настройки доступны через опцию изменить свойства Device контекста Device. Доступны следующие свойства подключения:</p>
<table class="md-table"><tr><td>Property</td><td>Description</td></tr><tr><td>Режим</td><td>Выбор DLMS/COSEM TCP, DLMS/COSEM UDP и DLMS/COSEM Serial.</td></tr><tr><td>IP адрес или имя хоста</td><td>Адрес устройства DLMS/COSEM (для DLMS/COSEM TCP/UDP).</td></tr><tr><td>Port</td><td>Порт устройства DLMS/COSEM (номер IP порта, заданный по умолчанию на 4059 для DLMS TCP/UDP; имя серийного порта для DLMS Serial).</td></tr><tr><td>Скорость передачи информации (Baud Rate)</td><td>Скорость передачи информации (для DLMS/COSEM Serial).</td></tr><tr><td>Контроль входящего потока</td><td>Тип контроля входящего потока: None, CTS/RTS, или XON/XOFF (для DLMS/COSEM Serial).</td></tr><tr><td>Контроль исходящего потока</td><td>Тип контроля исходящего потока: None, CTS/RTS, или XON/XOFF (для DLMS/COSEM Serial).</td></tr><tr><td>Биты данных (Data Bits)</td><td>Биты последовательных данных (для DLMS/COSEM Serial).</td></tr><tr><td>Стоп-биты (Stop Bits)</td><td>Стоп-биты последовательных данных (для DLMS/COSEM Serial).</td></tr><tr><td>Четность (Parity)</td><td>Четность (для DLMS/COSEM Serial).</td></tr><tr><td>Таймаут</td><td>Время ожидания выполнения команды (30 секунд по умолчанию).</td></tr><tr><td>Производитель</td><td>Производитель.</td></tr><tr><td>Механизм аутентификации</td><td>Авторизация (открытый доступ, доступ по паролю,  доступ с аутентификацией) и ввод пароля если нужен.</td></tr><tr><td>Пароль</td><td>Пароль для аутентификации.</td></tr><tr><td>Обращение к объекту через его логическое имя</td><td>Обратиться к объекту COSEM и считать/записать определенный атрибут или выполнить определенный метод, можно двумя способами, либо через его логическое имя (LN referencing), либо через короткое имя (SN referencing).</td></tr><tr><td>Адрес клиента</td><td>Идентификатор клиента.</td></tr><tr><td>Логический адрес</td><td>Логический адрес.</td></tr><tr><td>Физический адрес</td><td>Физический адрес.</td></tr></table>
<h3>Активы device</h3>
<p>Драйвер создает один корневой актив для каждого вида объекта DLMS/COSEM, поддерживаемого устройством. Дочерние элементы каждого актива соотносятся с отдельными экземплярами данного объекта, обнаруженными в устройстве.</p>
<h3>Настройки device</h3>
<p>Драйвер не предоставляет настроек.</p>
<h3>Операции device</h3>
<p>Драйвер не проводит операции.</p>
<h3>События device</h3>
<p>Драйвер не представляет события.</p>
<h3>Подключение</h3>
<p>Драйвер переводит устройство в режим <strong>онлайн </strong>если:</p>
<ul>
<li>Последовательный порт был успешно открыт (для устройств DLMS/COSEM Serial) </li>
<li>TCP подключение к устройству было успешно установлено (для устройств DLMS/COSEM TCP) </li>
</ul>
<h3>Синхронизация</h3>
<p>Синхронизация между RatioT Server и устройством DLMS/COSEM включает в себя следующие шаги:</p>
<ul>
<li>Чтение метаданных доступных показаний счетчика. </li>
<li>Чтение полученных значений показаний счетчика M-Bus и хранение этих значений в кэше настроек.</li>
</ul>
</section>


<section id="ls_drivers_dnp3" class="doc-section">
<h2>DNP3</h2>
<p>Драйвер устройства DNP3 осуществляет получение данных через распределённый сетевой протокол вер. 3 (DNP3).</p>
<h3>Информация о драйвере</h3>
<table class="md-table"><tr><td>ID плагина драйвера:</td><td>com.tibbo.linkserver.plugin.device.dnp3</td></tr></table>
<h3>Общие настройки</h3>
<p>Не определены.</p>
<h3>Настройки уровня пользователя</h3>
<p>Не определены.</p>
<h3>Свойства device</h3>
<h5>Настройки соединения</h5>
<table class="md-table"><tr><td>Свойство</td><td>Описание</td></tr><tr><td>Тип соединения</td><td>Тип соединения: TCP или Serial.</td></tr><tr><td>Задержка повторной попытки</td><td>Период между повторами команд.</td></tr><tr><td>Адрес</td><td>IP адрес или имя хоста устройства (для TCP соединения).</td></tr><tr><td>Порт</td><td>Последовательный порт или TCP порт устройства.</td></tr><tr><td>Скорость передачи информации (Baud Rate)</td><td>Скорость передачи информации последовательного соединения.</td></tr><tr><td>Биты данных (Data Bits)</td><td>Биты данных последовательного соединения.</td></tr><tr><td>Стоп-биты (Stop Bits)</td><td>Стоп-биты последовательного соединения.</td></tr><tr><td>Четность (Parity)</td><td>Четность последовательного соединения.</td></tr><tr><td>Контроль потока</td><td>Контроль потока последовательного соединения.</td></tr><tr><td>Размер очереди записи VTO</td><td>Настройка конфигурации мастер-уровня.</td></tr><tr><td>Использовать нестандартную VTO функцию</td><td>Настройка конфигурации мастер-уровня.</td></tr><tr><td>Позволить синхронизацию времени</td><td>Настройка конфигурации мастер-уровня.</td></tr><tr><td>Включить незатребованные сообщения при запуске</td><td>Настройка конфигурации мастер-уровня.</td></tr><tr><td>Включить незатребованные сообщения</td><td>Настройка конфигурации мастер-уровня.</td></tr><tr><td>Включить незатребованные сообщения класса 0</td><td>Настройка конфигурации мастер-уровня.</td></tr><tr><td>Включить незатребованные сообщения класса 1</td><td>Настройка конфигурации мастер-уровня.</td></tr><tr><td>Включить незатребованные сообщения класса 2</td><td>Настройка конфигурации мастер-уровня.</td></tr><tr><td>Включить незатребованные сообщения класса 3</td><td>Настройка конфигурации мастер-уровня.</td></tr><tr><td>Интенсивность опроса целостности</td><td>Настройка конфигурации мастер-уровня.</td></tr><tr><td>Процент повторного выполнения задач</td><td>Настройка конфигурации мастер-уровня.</td></tr><tr><td>Таймаут ответа</td><td>Настройка конфигурации уровня приложений.</td></tr><tr><td>Количество повторных попыток</td><td>Настройка конфигурации уровня приложений.</td></tr><tr><td>Максимальный анализируемый размер фрагмента</td><td>Настройка конфигурации уровня приложений.</td></tr><tr><td>Использовать подтверждения канального уровня</td><td>Настройка конфигурации канального уровня.</td></tr><tr><td>Количество повторных попыток</td><td>Настройка конфигурации канального уровня.</td></tr><tr><td>Локальный адрес</td><td>Настройка конфигурации канального уровня.</td></tr><tr><td>Удаленный адрес</td><td>Настройка конфигурации канального уровня.</td></tr><tr><td>Таймаут ответа для подтвержденных запросов</td><td>Настройка конфигурации канального уровня.</td></tr></table>
<h3>Активы device</h3>
<p>Драйвер не поддерживает активы.</p>
<h3>Настройки device</h3>
<h5>Измерения</h5>
<p>Таблица измерений содержит список всех значений, полученных от DNP3 устройства. Каждое измерение определено:</p>
<ul>
<li>Индексом</li>
<li>Значением</li>
<li>Типом</li>
<li>Датой/временем</li>
<li>Качеством</li>
</ul>
<h3>Операции device</h3>
<ul>
<li>Отослать команду Control Relay Output Block</li>
<li>Отослать команду 16-bit Integer Analog Output</li>
<li>Отослать команду 32-bit Integer Analog Output</li>
<li>Отослать команду 32-bit Float Analog Output</li>
<li>Отослать команду 64-bit Double Analog Output</li>
</ul>
<h3>События device</h3>
<p>Драйвер не представляет события.</p>
<h3>Подключение</h3>
<p>Драйвер переходит в режим <strong>Онлайн</strong>, если подключение к DNP3 устройству было успешно установлено.</p>
<h3>Синхронизация</h3>
<p>Синхронизация между RatioT Server и DNP3 устройством включает в себя чтение таблицы измерений.</p>
</section>


<section id="ls_drivers_ethernet_ip" class="doc-section">
<h2>Ethernet/ip</h2>
<p>Драйвер устройства Ethernet/IP позволяет RatioT Server обмениваться данными с устройствами, поддерживающими протокол Ethernet/IP. Эти устройства могут быть соединены с системой и, как происходит со всеми другими типами устройств, их данные переобразованы в объединенную форму для того, чтобы они могли быть доступны из разных объектов RatioT SCADA. См. статью Device для получения подробной информации о "нормализованном" представлении устройств в RatioT SCADA.</p>
<p>Драйвер Ethernet/IP использует несвязанные явные сообщения (<strong>UCMM</strong>) для обслуживания класса на устройстве поля.</p>
<h3>Информация о драйвере</h3>
<table class="md-table"><tr><td>ID плагина драйвера:</td><td>com.tibbo.linkserver.plugin.device.ethernet-ip</td></tr></table>
<h3>Общие настройки</h3>
<p>Не определены.</p>
<h3>Настройки уровня пользователя</h3>
<p>Не определены.</p>
<h3>Свойства device</h3>
<h5>Настройки соединения</h5>
<p>Настройки соединения определяют, как RatioT Server взаимодействует с определенным устройством Ethernet/IP. Данные настройки доступны через опцию изменить свойства Device контекста Device. Доступны следующие свойства соединения:</p>
<table class="md-table"><tr><td>Свойство</td><td>Описание</td></tr><tr><td>IP-адрес или имя хоста</td><td>Адрес устройства Ethernet/IP.</td></tr><tr><td>Порт</td><td>Порт устройства.</td></tr><tr><td>Слот</td><td>Слот устройства.</td></tr></table>
<h5>Объекты устройства</h5>
<p>Это свойство содержит список объектов устройства Ethernet/IP (тэги), которые доступны и управляются RatioT SCADA. Когда добавлено новое устройство Ethernet/IP, один или более объектов должны быть настроены, чтобы сделать данные устройства доступными для системы. Каждый объект Ethernet/IP представляется отдельной переменной контекста устройства.</p>
<table class="md-table"><tr><td>Настройка</td><td>Описание</td></tr><tr><td>Имя</td><td>Имя объекта.</td></tr><tr><td>Описание</td><td>Описание объекта.</td></tr><tr><td>Формат объекта</td><td>Определяет формат объекта:</td></tr><tr><td>Свойство</td><td>Описание</td></tr><tr><td>Имя</td><td>Имя поля.</td></tr><tr><td>Описание</td><td>Текстовое описание поля.</td></tr><tr><td>Тип</td><td>Определяет, как интерпретировать значение одного или более прилегающих объектов. См. раздел преобразование типов.</td></tr><tr><td>Доступный для записи</td><td>Флаг, указывающий на то, что переменная перезаписываемая.</td></tr><tr><td>Класс</td><td>Это класс CIP, которому будет отправляться сообщение. Номер класса можно найти в документации устройства поля.</td></tr><tr><td>Экземпляр</td><td>Это экземпляр класса CIP, которому будет отправлено сообщение. Номер экземпляра класса можно найти в документации устройства. Экземляр с номером ноль получит доступ к сервисам класса, но не особый экземпляр класса.</td></tr><tr><td>Атрибут</td><td>Это атрибут класса CIP, на котором будет выполняться действие. Некоторые службы запрашивают атрибут, а некоторые нет.</td></tr></table>
<h3>Активы device</h3>
<p>Активы не поддерживаются драйвером.</p>
<h3>Настройки device</h3>
<p>Драйвер устройства Ethernet/IP создает одну переменную настройку Device на каждую регистрацию устройства.</p>
<h5>Преобразование типов</h5>
<p>Таблица, данная ниже, показывает, как объекты Ethernet/IP преобразуются в переменные контекста Device.</p>
<table class="md-table"><tr><td>Тип</td><td>Количество байт на каждое значение</td><td>Формат переменной RatioT Server</td></tr><tr><td>BOOL</td><td>1</td><td>Доступен для чтения/записи, 1 колонка булевого типа</td></tr><tr><td>SINT</td><td>1</td><td>Доступен для чтения/записи, 1 колонка целочисленного типа</td></tr><tr><td>INT</td><td>2</td><td>Доступен для чтения/записи, 1 колонка целочисленного типа</td></tr><tr><td>DINT</td><td>4</td><td>Доступен для чтения/записи, 1 колонка целочисленного типа</td></tr><tr><td>SHORT_STRING</td><td>1 + n (первый байт показывает длину)</td><td>Доступен для чтения/записи, 1 колонка типа строка</td></tr><tr><td>STRING</td><td>2 + n (первый байт показывает длину)</td><td>Доступен для чтения/записи, 1 колонка типа строка</td></tr></table>
<h3>Операции device</h3>
<p>Драйвер не проводит операции.</p>
<h3>События device</h3>
<p>Драйвер не предоставляет события.</p>
<h3>Управление соединением</h3>
<p>Устройство будет <strong>Online</strong>, если драйвер сделает следующее:</p>
<ul>
<li>Соединение TCP с Device было успешно установлено</li>
</ul>
<h3>Детали синхронизации</h3>
<p>Синхронизация между RatioT Server и устройством Ethernet/IP включает в себя следующие шаги:</p>
<ul>
<li>Создание кэша настроек по списку объектов устройства. Каждая переменная используется для доступа единственного объекта устройства Ethernet/IP.</li>
<li>Чтение значений регистра Ethernet/IP и сохранение этих значений в кэше настроек.</li>
</ul>
</section>


<section id="ls_drivers_flexible" class="doc-section">
<h2>Flexible драйвер</h2>
<p>Flexible драйвер устройств выступает в роли "инструмента создания драйверов". Это позволяет подключать устройства, работающие по проприетарным протоколам, при помощи глубокой настройки системы (low code), не прибегая к разработке драйвера устройства на языке программирования Java.</p>
<h3>Применимость Flexible драйвера</h3>
<p>Flexible драйвер подходит для подключения нового устройства или источника данных, которые отвечают следующим критериям:</p>
<ul>
<li>Коммуникация осуществляется через TCP, UDP или последовательный порт локальной машины</li>
<li>Устройство либо принимает соединения от RatioT Server, либо устанавливает соединения с сервером самостоятельно</li>
<li>RatioT Server выступает как клиент в коммуникациях (т.е. отправляет команды и получает ответы и/или получает асинхронные сообщения с устройства), а устройство выступает в роли сервера</li>
<li>Протокол устройства не использует "транзакции", т.е. цепочки отдельных сообщений, действующих как отдельный консолидированный блок данных протокола (хотя  в отдельных случаях поддержка транзакций все же реализуется)</li>
<li>Протокол устройства не предполагает парсинг потока входных данных в отдельные блоки данных протокола в зависимости от времени задержки (как иногда происходит в протоколах последовательной передачи данных)</li>
</ul>
<p>Flexible драйвер работает в следующих случаях:</p>
<ul>
<li>Протокол устройства - ASCII (текстовый) или бинарный</li>
<li>В основе протокола:</li>
</ul>
<p>синхронные сообщения от устройства</p>
<ul>
<li>команды сервера с последующими ответами устройства</li>
<li>одновременно синхронные команды/ответы и асинхронные сообщения от устройства (комбинированный режим)</li>
<li>Ответы устройства могут быть соотнесены с командами сервера двумя способами:</li>
</ul>
<p>устройство может отвечать на команды в той же последовательности, в которой их посылает сервер</p>
<ul>
<li>команды сервера и ответы устройства могут иметь ID (уникальные для каждой сессии и соотнесенные друг с другом). В этом случае устройство может отвечать на команды сервера в произвольном порядке</li>
</ul>
<table class="md-table"><tr><td></td><td>Flexible драйвер устройств - расширенный инструмент, который требует хорошего понимания единой модели данных платформы, понятий таблицы данных, переменные, функции, события, язык выражений, устройства, а также общей архитектуры драйверов устройств.</td></tr></table>
<table class="md-table"><tr><td></td><td>Пример конфигурации можно найти в руководстве по Flexible драйверу.</td></tr></table>
<h3>Информация о драйвере</h3>
<table class="md-table"><tr><td>ID плагина драйвера:</td><td>com.tibbo.linkserver.plugin.device.flexible</td></tr></table>
<h3>Общие настройки</h3>
<p>Общие настройки драйвера включают Таблицу настроек, которая регулирует взаимодействие с устройствами, устанавливающими входящие соединения с RatioT Server: </p>
<table class="md-table"><tr><td>Свойство</td><td>Описание</td></tr><tr><td>Описание</td><td>Описание поставщика/модели/типа/версии устройства, обрабатываемого данной записью.</td></tr><tr><td>Протокол</td><td>Протокол устройства: TCP или UDP.</td></tr><tr><td>Порт</td><td>TCP/UDP порт для приема входящих подключений.</td></tr><tr><td>Режим разделителя входного потока</td><td>Если выбрана опция Попытка разделить на каждом байте, драйвер "подает" буфер входных данных для выполнения Выражения разделителя входного потока на каждом байте полученных от устройства данных. Если выбрана опция Попытка разделить в конце блока, Выражение разделителя входного потока вычисляется только однажды, после получения блока байтов от устройства с использованием единственной операции чтения сокета Java/OС.Опция Попытка разделить в конце блока может повысить производительность, т.к. количество попыток анализа буфера входящих данных значительно сокращается.</td></tr><tr><td></td><td>Важно понимать, что входящие блоки данных, полученные из входного сокета, не связаны напрямую с блоками данных протокола (PDU). Сетевая и операционная системы (как на стороне устройства, таки и на стороне RatioT Server) могут случайным образом разбивать или объединять блоки данных, отправленных самим устройством. Нельзя гарантировать, что каждый PDU, отправленный устройством в одной операции, будет получен драйвером в одном блоке данных.</td></tr><tr><td>Выражение разделителя входного потока</td><td>Используется для извлечения команд из буфера входящих данных. Возвращает количество первых байтов в буфере, которые образуют полностью определенный блок протокола, либо null, если буфер не содержит полных блоков протокола.</td></tr><tr><td>Выражение кодирования</td><td>Осуществляет кодировку исходящей команды перед отправкой на сокет или последовательный порт. Возвращает строку с закодированной командой. Может использоваться для добавления префиксов, CRC или любого другого способа кодирования команд. Должно ссылаться на оригинальную команду через переменную среды command.</td></tr><tr><td>Выражение декодирования</td><td>Декодирует входящие команды после извлечения из потока входящих данных с помощью Выражения разделитель входного потока. Может удалять префиксы и суффиксы команд, проверять CRC или проверять целостность команды любым другим способом. Должно возвращать преобразованную команду в виде строки, либо NULL, если команда неверная и должна быть отброшена.</td></tr><tr><td>Выражение метода определения ID устройства</td><td>Это выражение должно возвращать числовое значение, идентифицирующее метод, который будет использоваться для определения ID устройства:Если выражение возвращает 0, ID устройства будет обнаруживаться синхронно путем отправки специальной команды по определению присвоенного устройству ID в соответствии с настройками Выражения чтения ID устройства  и Выражения результата чтения ID устройства Если выражение возвращает 1, ID устройства будет обнаруживаться асинхронно из первого сообщения от устройства, которое будет проанализировано с помощью Выражения результата чтения ID устройства</td></tr><tr><td>Выражение чтения ID устройства</td><td>Это выражение должно возвращать команду для отправки на устройство, чтобы получить ID этого устройства.</td></tr><tr><td>Выражение обработки ID устройства</td><td>Выражение используется, чтобы анализировать ответ устройства на Выражение чтения ID устройства и возвращать ID устройства. Ответ доступен в виде строки, содержащейся в переменной окружения command. Выражение может ссылаться на него через ссылку {env/command}.</td></tr><tr><td>Кодировка</td><td>Кодировка строк, используемая драйвером.</td></tr></table>
<h3>Настройки уровня пользователя</h3>
<p>Не определены.</p>
<h3>Свойства аккаунта устройства</h3>
<h4>Свойства соединения</h4>
<p>Свойства соединения определяют, как RatioT Server общается с устройством. Доступ в этим свойствам можно получить через действие Редактировать свойства аккаунта устройства контекста Device. Доступны следующие свойства соединения:</p>
<table class="md-table"><tr><td>Свойство</td><td>Описание</td></tr><tr><td>Соединение</td><td>Тип соединения: Исходящее (драйвер сам устанавливает соединение) или Входящее (одно из входящих соединений устройства будет относиться к аккаунту этого устройства).</td></tr><tr><td>ID устройства</td><td>ID аккаунта данного устройства, используемый для соотнесения с входящим соединением устройства.</td></tr><tr><td>Режим</td><td>Способ связи устройств: через TCP, UDP или последовательный порт. Используется только для исходящих соединений устройства.</td></tr><tr><td>IP-адрес или имя хоста</td><td>Адрес устройства (для связи через TCP и UDP). Используется только для исходящих соединений устройства.</td></tr><tr><td>Порт</td><td>Порт устройства для связи через TCP и UDP. Используется только для исходящих соединений устройства.</td></tr><tr><td>Скорость передачи (baud rate)</td><td>Скорость передачи данных (для связи через последовательный порт).</td></tr><tr><td>Управление входящим потоком</td><td>Тип управления входящим потоком: нет, CTS/RTS или XON/XOFF (для связи через последовательный порт).</td></tr><tr><td>Управление исходящим потоком</td><td>Тип управления исходящим потоком: нет, CTS/RTS или XON/XOFF (для связи через последовательный порт).</td></tr><tr><td>Биты данных</td><td>Биты данных (для связи через последовательный порт).</td></tr><tr><td>Стоповые биты</td><td>Стоповые биты (для связи через последовательный порт).</td></tr><tr><td>Чётность</td><td>Четность (для связи через последовательный порт).</td></tr><tr><td>Тайм-аут</td><td>Таймаут команды (по умолчанию 30 секунд). Если за это время не получен ответ, соответствующий отправленной сервером команде, команда считается "неотвеченной", и ее выполнение завершается ошибкой.</td></tr></table>
<h4>Обмен командами</h4>
<p>Эта таблица настраивает базовые параметры обмена блоками протокольных данных с устройством.</p>
<table class="md-table"><tr><td></td><td>Приведенные ниже настройки обмена командами будут применяться только для Исходящих соединений устройства. В случае Входящего соединения, будут использоваться настройки обмена командами, указанные в той записи общих настроек драйвера, которая использовалась для принятия Входящего соединения.</td></tr></table>
<table class="md-table"><tr><td>Свойство</td><td>Описание</td></tr><tr><td>Выражение разделителя входного потока</td><td>Используется для извлечения команд из буфера входящих данных. Возвращает количество первых байтов в буфере, которые образуют полностью определенный блок протокола, либо null, если буфер не содержит полных блоков протокола.</td></tr><tr><td>Режим разделителя входного потока</td><td>Если выбрана опция Попытка разделить на каждом байте, драйвер "подает" буфер входных данных для выполнения Выражения разделителя входного потока на каждом байте полученных от устройства данных. Если выбрана опция Попытка разделить в конце блока, Выражение разделителя входного потока вычисляется только однажды, после получения блока байтов от устройства с использованием единственной операции чтения сокета Java/OС.Опция Попытка разделить в конце блока может повысить производительность, т.к. количество попыток анализа буфера входящих данных значительно сокращается.</td></tr><tr><td></td><td>Важно понимать, что входящие блоки данных, полученные из входного сокета, не связаны напрямую с блоками данных протокола (PDU). Сетевая и операционная системы (как на стороне устройства, таки и на стороне RatioT Server) могут случайным образом разбивать или объединять блоки данных, отправленных самим устройством. Нельзя гарантировать, что каждый PDU, отправленный устройством в одной операции, будет получен драйвером в одном блоке данных.</td></tr><tr><td>Выражение кодирования</td><td>Осуществляет кодировку исходящей команды перед отправкой на сокет или последовательный порт. Возвращает строку с закодированной командой. Может использоваться для добавления префиксов, CRC или любого другого способа кодирования команд. Должно ссылаться на оригинальную команду через переменную среды command.</td></tr><tr><td>Выражение декодирования</td><td>Декодирует входящие команды после извлечения из потока входящих данных с помощью Выражения разделитель входного потока. Может удалять префиксы и суффиксы команд, проверять CRC или проверять целостность команды любым другим способом. Должно возвращать преобразованную команду в виде строки, либо NULL, если команда неверная и должна быть отброшена.</td></tr><tr><td>Кодировка</td><td>Кодировка строк, используемая драйвером.</td></tr></table>
<h4>Операции</h4>
<p>Таблица содержит различные выражения, которые определяют базовые операции для Flexible драйвера.</p>
<table class="md-table"><tr><td>Свойство</td><td>Описание</td></tr><tr><td>Выражение определения асинхронной команды</td><td>Проверяет содержимое декодированной команды и возвращает TRUE, если это асинхронное сообщение от устройства (событие, обновление значения и пр.), либо FALSE, если это синхронный ответ на предварительно отправленную сервером команду.</td></tr><tr><td>Выражение-квалификатор события/обновления переменной</td><td>Проверяет содержимое асинхронного сообщения от устройства и возвращает 0, если это событие, и 1, если это инициированное устройством обновление значения переменной.</td></tr><tr><td>Выражение ID команды</td><td>Используется, чтобы узнать уникальный ID команды в рамках текущей сессии. Это можно сделать либо путем генерирования ID (произвольно, последовательно и пр.), либо проверкой данных Команды, доступных через переменную среды command. ID, полученный в результате этого выражения, будет позднее соотнесен с ID, полученными в результате Выражения ID ответа, чтобы найти ответ на определенную команду.</td></tr><tr><td></td><td>Если в коммуникационном протоколе не используются ID команды/ответа, настройте данное выражение и Выражение ID ответа на возврат какого-либо статического значения, например, "id". Это соотнесет первый полученный ответ с первой отправленной командой, и т.д.</td></tr><tr><td>Выражение ID ответа</td><td>Анализирует содержимое синхронного ответа устройства и возвращает его ID как строку. Этот ID будет сопоставлен с ID отправленной ранее сервером команды, который был сгенерирован и получен в результате Выражения ID команды.</td></tr><tr><td></td><td>Если в коммуникационном протоколе не используются ID команды/ответа, настройте данное выражение и Выражение ID команды на возврат какого-либо статического значения, например, "id". Это соотнесет первый полученный ответ с первой отправленной командой, и т.д.</td></tr><tr><td>Выражение имени переменной</td><td>Используется для извлечения имени измененной переменной RatioT Server из команды, которая была классифицирована как обновление значения переменной устройством.</td></tr><tr><td>Выражение временной метки переменной</td><td>Используется для извлечения даты/времени изменения переменной устройства из команды, которая была классифицирована как обновление значения переменной устройством.</td></tr><tr><td>Выражение качества переменной</td><td>Используется для извлечения свойства нового значения из команды, которая была классифицирована как обновление значения переменной устройством.</td></tr><tr><td>Выражение значения переменной</td><td>Используется для извлечения значения новой переменной из команды, которая была классифицирована как обновление значения переменной устройством. Должно возвращать таблицу данных.</td></tr><tr><td>Выражение имени события</td><td>Используется для извлечения имени (типа) события RatioT Server  из команды, которая была классифицирована как асинхронное оповещение от устройства.</td></tr><tr><td>Выражение временной метки события</td><td>Используется для извлечения даты/времени события устройства из команды, которая была классифицирована как асинхронное оповещение от устройства.</td></tr><tr><td>Выражение уровня события</td><td>Используется для извлечения уровня события RatioT Server  из команды, которая была классифицирована как асинхронное оповещение от устройства. Должно возвращать целочисленное значение.</td></tr><tr><td>Выражение данных события</td><td>Используется для извлечения данных, относящихся к событию, из команды, которая была классифицирована как асинхронное оповещение от устройства. Должно возвращать таблицу данных.</td></tr><tr><td>Выражение определения переменных</td><td>Выражение должно получать список доступных переменных от устройства и возвращать его как таблицу данных. Обычно ссылается на какой-либо набор правил скрипта или модели, который, в свою очередь, вызывает функцию Отправлять команду для получения частей метаданных устройства через специфичные для устройства команды.Каждый ряд в результирующей таблице данного выражения будет затем преобразован в определение отдельной переменной, как описано в разделе Работа с динамическими метаданными.</td></tr><tr><td>Выражение определения функций</td><td>Выражение должно получать список доступных функций от устройства и возвращать его как таблицу данных. Обычно ссылается на какой-либо набор правил скрипта или модели, который, в свою очередь, вызывает функцию Отправлять команду для получения частей метаданных устройства через специфичные для устройства команды.Каждый ряд в результирующей таблице данного выражения будет затем преобразован в определение отдельной функции, как описано в разделе Работа с динамическими метаданными.</td></tr><tr><td>Выражение определения событий</td><td>Выражение должно получать список доступных типов событий от устройства и возвращать его как таблицу данных. Обычно ссылается на какой-либо набор правил скрипта или модели, который, в свою очередь, вызывает функцию Отправлять команду для получения частей метаданных устройства через специфичные для устройства команды.Каждый ряд в результирующей таблице данного выражения будет затем преобразован в определение отдельного события,  как описано в разделе Работа с динамическими метаданными.</td></tr><tr><td>Выражение начала синхронизации</td><td>Выражение вычисляется в начале каждого цикла синхронизации устройств. Может выполнять часть инициализации контекста драйвера и/или устройства.Результат выражения игнорируется.</td></tr><tr><td>Выражение завершения синхронизации</td><td>Выражение вычисляется в конце каждого цикла синхронизации устройств. Может выполнять часть очистки контекста драйвера и/или устройства.Результат выражения игнорируется.</td></tr><tr><td>Выражение подключения</td><td>Выражение вычисляется после удачного подключения устройства. Обычно используется для реализации входа устройства в систему и других действий по аутентификации/авторизации через вызов функции Отправлять команду для обмена данными с устройством.Результат выражения игнорируется.</td></tr><tr><td>Выражение отключения</td><td>Выражение вычисляется после удачного отключения устройства. Результат выражения игнорируется.</td></tr></table>
<h4>Статические переменные</h4>
<p>Таблица определяет, какие переменные устройств будут доступны всегда, в дополнение в полученным от устройства во время чтения динамических метаданных.</p>
<p>Каждая переменная определяется следующими параметрами:</p>
<table class="md-table"><tr><td>Параметр</td><td>Описание</td></tr><tr><td>Имя</td><td>Имя переменной.</td></tr><tr><td>Описание</td><td>Удобочитаемого для человека описание переменной</td></tr><tr><td>Формат</td><td>Формат переменной. Более подробно см. Формат.</td></tr><tr><td>Читаемость</td><td>Флаг, показывающий, что переменная читается.</td></tr><tr><td>Записываемость</td><td>Флаг, показывающий, что переменная записывается.</td></tr><tr><td>Подсказка</td><td>Подробное описание переменной.</td></tr><tr><td>Группа</td><td>Группа переменной либо NULL, если переменная не входит ни в одну группу.</td></tr><tr><td>Выражение запроса значения</td><td>Выражение должно возвращать данные, которые буду отправлены на устройство для запроса текущего значения переменной.Должно возвращать строку. К этой строке сначала применяют Выражение кодирования, а результат затем переводится в массив байтов и отправляется на устройство.Преобразование из строки в массив байтов использует кодировку UTF-8.</td></tr><tr><td>Выражение обработки результата чтения</td><td>Выражение преобразует данные, вернувшиеся от устройства (полученные через сокет или последовательный порт) в таблицу данных, представляющую значение переменной устройства.Полученные от устройства данные доступны как строка в переменной среды command. Выражение может ссылаться на нее через {env/command}.Эта строка получается в результате Выражения раскодирования, которое преобразует необработанные данные, полученные от устройства.Таблица данных, представляющая значение переменной, обычно создается при помощи функции языка выражений table(). Функция table() должна использовать формат переменной, который можно получить с помощью функции языка выражений variableFormat().</td></tr><tr><td>Выражение запроса записи</td><td>Выражение должно возвращать данные, которые будут отправлены на устройство для добавления нового значения переменной, измененной на стороне сервера. Фактически, эти данные содержат значение обновленной переменной, кодированные в соответствии с протоколом устройства.Обновленное значение переменной доступно как таблица данным по умолчанию во время вычисления выражения.Выражение должно возвращать строку. К этой строке сначала применяют Выражение кодирования, а результат затем переводится в массив байтов и отправляется на устройство.Преобразование из строки в массив байтов использует кодировку UTF-8.</td></tr><tr><td>Выражение обработки результата записи</td><td>Выражение анализирует данные, вернувшиеся с устройства на запрос записи переменных (полученные через сокет или последовательный порт). Цель выражения - понять успешность операции записи.Выражение должно возвращать текст об ошибке записи в строковом формате, либо NULL, если операция завершилась успешно.Полученный от устройства ответ доступен как строка в переменной среды command. Выражение может ссылаться на нее через {env/command}.Эта строка получается в результате Выражения раскодирования, которое преобразует необработанные данные, полученные от устройства.</td></tr></table>
<h4>Статические функции</h4>
<p>Таблица определяет, какие функции устройств будут доступны всегда, в дополнение в полученным от устройства во время чтения динамических метаданных.</p>
<p>Каждая функция определяется следующими параметрами:</p>
<table class="md-table"><tr><td>Параметр</td><td>Описание</td></tr><tr><td>Имя</td><td>Имя функции.</td></tr><tr><td>Описание</td><td>Удобочитаемого для человека описание функции.</td></tr><tr><td>Формат входных данных</td><td>Входной формат функции. Подробнее см. Формат.</td></tr><tr><td>Формат входных данных</td><td>Выходной формат функции. Подробнее см. Формат.</td></tr><tr><td>Подсказка</td><td>Подробное описание функции.</td></tr><tr><td>Группа</td><td>Группа функции либо NULL, если функция не входит ни в одну группу.</td></tr><tr><td>Выражение запроса выполнения</td><td>Выражение должно возвращать данные, которые будут отправлены на устройство, чтобы выполнить операцию устройства. Фактически, эти данные содержат входные параметры операции (функции), кодированные в соответствии с протоколом устройства.Входные параметры операции (функции) доступны как таблица данных по умолчанию во время вычисления выражения.Выражение должно возвращать строку. К этой строке сначала применяют Выражение кодирования, а результат затем переводится в массив байтов и отправляется на устройство.Преобразование из строки в массив байтов использует кодировку UTF-8.</td></tr><tr><td>Выражение обработки результата выполнения</td><td>Выражение преобразует выходные данные операции устройства (полученные через сокет или последовательный порт) в таблицу данных, представляющую выходные данные функции устройства на стороне сервера.Полученные от устройства данные доступны как строка в переменной среды command. Выражение может ссылаться на нее через {env/command}.Эта строка получается в результате Выражения раскодирования, которое преобразует необработанные данные, полученные от устройства.Таблица данных, представляющая выходные данные функции, обычно создается при помощи функции языка выражений table(). Функция table() должна использовать формат функции контекста, который можно получить с помощью функции языка выражений functionOutputFormat().</td></tr></table>
<h4>Статические события</h4>
<p>Таблица определяет, какие события устройства будут доступны всегда, в дополнение в полученным от устройства во время чтения динамических метаданных.</p>
<p>Каждое событие определяется следующими параметрами:</p>
<table class="md-table"><tr><td>Параметр</td><td>Описание</td></tr><tr><td>Имя</td><td>Имя события</td></tr><tr><td>Описание</td><td>Удобочитаемого для человека описание события.</td></tr><tr><td>Формат</td><td>Формат события. Подробнее см. Формат.</td></tr><tr><td>Подсказка</td><td>Подробное описание события.</td></tr><tr><td>Уровень</td><td>Уровень события по умолчанию.</td></tr><tr><td>Группа</td><td>Группа события, либо NULL, если событие не входит ни в одну группу.</td></tr></table>
<h4>Динамические переменные</h4>
<p>Таблица определяет выражения, которые будут использоваться для извлечения параметров определения переменной из рядов результирующей таблицы <strong>Выражения определения переменных</strong>. Таким образом, она используется для преобразования каждого ряда этой таблицы в отдельное определение переменной.</p>
<table class="md-table"><tr><td>Параметр</td><td>Описание</td></tr><tr><td>Выражение имени</td><td>Выражение возвращает имя переменной.</td></tr><tr><td>Выражение описания</td><td>Выражение возвращает удобочитаемое для человека описание переменной.</td></tr><tr><td>Выражение формата</td><td>Выражение возвращает строковое представление формата переменной, либо null, если ее формат динамический. Более подробно см. раздел Кодирование формата таблицы.Строка формата может использовать видимые или невидимые разделители.</td></tr><tr><td>Выражение читаемости</td><td>Выражение возвращает флаг, указывающий, что переменная читается.</td></tr><tr><td>Выражение записываемости</td><td>Выражение возвращает флаг, указывающий, что переменная пишется.</td></tr><tr><td>Выражение подсказки</td><td>Выражение возвращает подробное описание переменной.</td></tr><tr><td>Выражение группы</td><td>Выражение возвращает группу переменной либо NULL, если переменная не входит ни в одну группу.</td></tr><tr><td>Конструктор выражения запроса чтения</td><td>Это выражение должно возвращать текст другого выражения.Это другое, результирующее выражение, должно возвращать данные, которые будут отправлены на устройство для запроса текущего значения переменной.Выражение должно возвращать строку. К этой строке сначала применяют Выражение кодирования, а результат затем переводится в массив байтов и отправляется на устройство.Преобразование из строки в массив байтов использует кодировку UTF-8.</td></tr><tr><td>Конструктор выражения обработки результата чтения</td><td>Это выражение должно возвращать текст другого выражения.Это другое, результирующее выражение преобразует вернувшиеся от устройства данные (полученные через сокет или последовательный порт) в таблицу данных, представляющую значение переменной устройства.Полученные от устройства данные доступны как строка в переменной среды command. Выражение может ссылаться на нее через {env/command}.Эта строка получается в результате Выражения раскодирования, которое преобразует необработанные данные, полученные от устройства.Таблица данных, представляющая значение переменной, обычно создается при помощи функции языка выражений table(). Функция table() должна использовать формат, который можно получить с помощью функции языка выражений variableFormat().</td></tr><tr><td>Конструктор выражения запроса записи</td><td>Это выражение должно возвращать текст другого выражения.Это другое, результирующее выражение должно возвращать данные, которые будут отправлены на устройство для добавления нового значения переменной, измененной на стороне сервера. Фактически, эти данные содержат значение обновленной переменной, кодированное в соответствии с протоколом устройства. Обновленное значение переменной доступно как таблица данных по умолчанию во время вычисления выражения.Выражение должно возвращать строку. К этой строке сначала применяют Выражение кодирования, а результат затем переводится в массив байтов и отправляется на устройство.Преобразование из строки в массив байтов использует кодировку UTF-8.</td></tr><tr><td>Конструктор выражения обработки результата записи</td><td>Это выражение должно возвращать текст другого выражения.Это другое, результирующее выражение анализирует вернувшиеся с устройства данные на запрос записи переменной (полученные через сокет или последовательный порт). Цель выражения - понять успешность операции записи.Выражение должно возвращать текст об ошибке записи в строковом формате, либо NULL, если операция завершилась успешно.Полученный от устройства ответ доступен как строка в переменной среды command. Выражение может ссылаться на нее через {env/command}.Эта строка получается в результате Выражения раскодирования, которое преобразует необработанные данные, полученные от устройства.</td></tr></table>
<h4>Динамические функции</h4>
<p>Таблица определяет выражения, которые будут использоваться для извлечения параметров определения функции из рядов таблицы, полученной в результате <strong>Выражение определения функций.</strong> Таким образом, она используется для преобразования каждого ряда этой таблицы в отдельное определение функции.</p>
<table class="md-table"><tr><td>Параметр</td><td>Описание</td></tr><tr><td>Выражение имени</td><td>Выражение возвращает имя функции.</td></tr><tr><td>Выражение описания</td><td>Выражение возвращает удобочитаемое для человека описание функции.</td></tr><tr><td>Выражение входного формата</td><td>Выражение возвращает строковое представление входного формата функции, либо null, если ее входной формат динамический. Более подробно см. раздел Кодирование формата таблицы.Строка формата может использовать видимые или невидимые разделители.</td></tr><tr><td>Выражение выходного формата</td><td>Выражение возвращает строковое представление выходного формата функции, либо null, если ее выходной формат динамический. Более подробно см. раздел Кодирование формата таблицы.Строка формата может использовать видимые или невидимые разделители.</td></tr><tr><td>Выражение подсказки</td><td>Выражение возвращает подробное описание функции.</td></tr><tr><td>Выражение группы</td><td>Выражение возвращает группу функции, либо NULL, если переменная не входит ни в одну группу</td></tr><tr><td>Конструктор выражения запроса выполнения</td><td>Это выражение должно возвращать текст другого выражения.Это другое, результирующее выражение, должно возвращать данные, которые будут отправлены на устройство для выполнения операции устройства. фактически, эти данные содержат входные параметры операции (функции), кодированные в соответствии с протоколом устройства. Входные параметры операции (функции) доступны как таблица данных по умолчанию во время вычисления выражения.Выражение должно возвращать строку. К этой строке сначала применяют Выражение кодирования, а результат затем переводится в массив байтов и отправляется на устройство.Преобразование из строки в массив байтов использует кодировку UTF-8.</td></tr><tr><td>Конструктор выражения обработки результата выполнения</td><td>Это выражение должно возвращать текст другого выражения.Это другое, результирующее выражение преобразует выходные данные операции устройства (полученные через сокет или последовательный порт) в таблицу данных, представляющую результат функции устройства на стороне сервера.Полученный от устройства ответ доступен как строка в переменной среды command. Выражение может ссылаться на нее через {env/command}.Эта строка получается в результате Выражения раскодирования, которое преобразует необработанные данные, полученные от устройства.Таблица данных, представляющая выходные данные функции, обычно создается при помощи функции языка выражений table(). Функция table() должна использовать формат функции контекста, который можно получить с помощью функции языка выражений functionOutputFormat().</td></tr></table>
<h4>Динамические события</h4>
<p>Таблица определяет выражения, которые будут использоваться для извлечения параметров определений событий из рядов таблицы, полученной в результате <strong>Выражение определения событий</strong>. Таким образом, она используется для преобразования каждого ряда этой таблицы в отдельное определение события. </p>
<table class="md-table"><tr><td>Параметр</td><td>Описание</td></tr><tr><td>Выражение имени</td><td>Выражение возвращает имя события.</td></tr><tr><td>Выражение описания</td><td>Выражение возвращает удобочитаемое для человека описание события.</td></tr><tr><td>Выражение формата</td><td>Выражение возвращает строковое представление формата события, либо null, если его формат динамический. Более подробно см. раздел Кодирование формата таблицы.Строка формата может использовать видимые или невидимые разделители.</td></tr><tr><td>Выражение подсказки</td><td>Выражение возвращает подробное описание события.</td></tr><tr><td>Выражение уровня</td><td>Выражение возвращает уровень события по умолчанию.</td></tr><tr><td>Выражение группы</td><td>Выражение возвращает группу события, либо NULL, если событие не входит ни в одну группу</td></tr></table>
<h4>Активы device</h4>
<p>Драйвер не поддерживает активы.</p>
<h3>Настройки device</h3>
<p>Аккаунт Flexible устройства предлагает комбинацию из двух наборов переменных устройств:</p>
<ul>
<li>Переменные, определяемые вручную в таблице <strong>Статические переменные</strong></li>
<li>Переменные, чьи определения динамически получаются с устройства в соответствии с правилами, описанными в разделе <strong>Работа с динамическими метаданными</strong></li>
</ul>
<h3>Операции device</h3>
<p>Аккаунт Flexible устройства предлагает комбинацию из двух наборов функций устройств:</p>
<ul>
<li>Функции, определяемые вручную в таблице <strong>Статические функции</strong></li>
<li>Функции, чьи определения динамически получаются с устройства в соответствии с правилами, описанными в разделе <strong>Работа с динамическими метаданными</strong></li>
</ul>
<h3>События device</h3>
<p>Аккаунт Flexible устройства предлагает комбинацию из двух наборов событий устройств:</p>
<ul>
<li>События, определяемые вручную в таблице <strong>Статические события</strong></li>
<li>События, чьи определения динамически получаются с устройства в соответствии с правилами, описанными в разделе <strong>Работа с динамическими метаданными</strong></li>
</ul>
<h3>Подключение</h3>
<p>Драйвер переводит устройство в режим <strong>онлайн</strong>,<strong> </strong>если:</p>
<ul>
<li>TCP соединение с устройством успешно установлено (для режима TCP)</li>
<li>Последовательный порт успешно открыт (для последовательного режима)</li>
</ul>
<h3>Синхронизация</h3>
<p>Подробно о синхронизации можно прочитать в описании flexible драйвера устройств.</p>
</section>


<section id="ls_drivers_flexible_asynchronous_commands" class="doc-section">
<h2>Обработка асинхронных команд</h2>
<p>Данная последовательность действий выполняется, когда полученная от устройства Команда распознается как асинхронная.</p>
<p>Сначала драйвер вычисляет <strong>Выражение классификатора события/обновления переменной, </strong> чтобы определить, является ли Команда Событием (сгенерированным устройством уведомлением) или Обновлением переменной (доставкой изменения значения на стороне устройства, которая содержит новое значение). Квалифицированное выражение должно вернуть:</p>
<ul>
<li>0, если Команда является Событием</li>
<li>1, если Команда является Обновлением переменной</li>
</ul>
<h3>Обработка асинхронных событий</h3>
<p>Если Команда считается событием, вычисляются выражения в группе <strong>Обработка асинхронных событий:</strong></p>
<ul>
<li><strong>Выражение имени события</strong> должно возвращать имя RatioT SCADA-события.</li>
<li><strong>Выражение временной метки события</strong> должно возвращать время появления события в устройстве. По умолчанию данное выражение установлено на <code>now()</code>, т.е. временная метка события будет установлена на конкретное время, когда она создается на сервере.</li>
<li><strong>Выражение уровня события</strong> должно возвращать уровень RatioT SCADA&gt;-события. Если возвращает NULL, будет использован уровень по умолчанию, определенный таблицей <strong>Статические события</strong>.</li>
<li><strong>Выражение данных события</strong> должно создавать и возвращать Таблицу со специфичными для события данными. Обычно создание Таблицы, представляющей данные события, осуществляется при помощи функции <code>table()</code> языка выражений. Функция <code>table()</code> должна использовать формат события, который можно извлечь функцией <code>eventFormat()</code> языка выражений.</li>
</ul>
<p>После вычисления описанных выше выражений драйвер инициирует новое RatioT Server-событие, представляющее событие устройства. Затем данное событие хранится и обрабатывается обычным способом.</p>
<h3>Обработка асинхронных обновлений пременных</h3>
<p>Если Команда считается обновлением переменной,  вычисляются выражения в группе <strong>Обработка асинхронного обновления переменной</strong>:</p>
<ul>
<li><strong>Выражение имени переменной</strong> должно возвращать имя измененной RatioT SCADA-переменной.</li>
<li><strong>Выражение временной метки переменной</strong> должно возвращать время, когда произошло изменение на стороне устройства. По умолчанию данное выражение установлено на <code>now()</code>, т.е. временная метка обновления переменной будет установлена на конкретное время при обработке на сервере. </li>
<li><strong>Выражение качества переменной </strong>должно возвращать качество нового значения переменной либо NULL, если метрика качества должна быть не определена.</li>
<li><strong>Выражение значения переменной</strong> должно создавать и возвращать Таблицу данных, представляющую новое значение переменной. Обычно создание Таблицы, представляющей значение переменной, осуществляется при помощи функции <code>table()</code> языка выражений. Функция <code>table()</code> должна использовать формат переменной, который можно извлечь функцией <code>variableFormat()</code> языка выражений. </li>
</ul>
<p>После вычисления описанных выше выражений драйвер регистрирует новое обновление RatioT Server -переменной устройства, которое потом хранится и обрабатывается обычным способом.</p>
</section>


<section id="ls_drivers_flexible_configuration" class="doc-section">
<h2>Настройка драйвера</h2>
<p>В разделе перечислены основные обязательные шаги для настройки коммуникации с новым типом устройства.</p>
<ul>
<li>Определите статические метаданные устройства или правила чтения динамических метаданных</li>
<li>Если устройство использует статические метаданные (т.е. нельзя опросить устройство для определения доступных переменных, функций и событий), настройте <strong>Статические переменные</strong>, <strong>Статические функции</strong> и <strong>Статические события</strong> в профиле устройства.</li>
<li>Если устройство предоставляет метаданные динамически (информацию о доступных настройках, операциях, и типах оповещений), настройте необходимые выражения в группе <strong>Динамические метаданные </strong>раздела <strong>Операции</strong> в профиле устройства. </li>
<li>Настройте коммуникации с устройством, установив выражения в группах <strong>Обмен командами</strong> и <strong>Операции с данными</strong> раздела <strong>Операции</strong> в профиле устройства.</li>
<li>Если ваше устройство отправляет асинхронные уведомления, настройте их преобразование в RatioT SCADA события с помощью добавления выражений в группе <strong>Обработка асинхронных событий</strong> раздела <strong>Операции</strong> в профиле устройства.</li>
<li>Если ваше устройство отправляет асинхронные сообщения при изменении настроек на стороне устройства, настройте их преобразование в  RatioT SCADA обновления переменных устройства с помощью добавления выражений в группе <strong>Обработка асинхронного обновления переменной</strong> раздела <strong>Операции</strong> в профиле устройства.</li>
</ul>
</section>


<section id="ls_drivers_flexible_connections" class="doc-section">
<h2>Исходящие и входящие соединения с устройством</h2>
<p>Flexible драйвер может работать как с устройствами, принимающими входящие соединения от RatioT Server, так и с теми, которые сами подключаются к серверу. Однако, работа в этих двух режимах значительно отличается.</p>
<h5>Исходящие соединения</h5>
<p>В этом случае в аккаунте устройства указываются все необходимые коммуникационные параметры устройства (адрес, порт). RatioT Server подключается к устройству и начинает обмен командами.</p>
<h5>Входящие соединения</h5>
<p>Если устройства самостоятельно подключаются к серверу (как большинство мобильных устройств с SIM-картами), коммуникация с каждым устройством определенного поставщика, типа, модели или версии осуществляется при помощи специальной записи в таблице общих настроек драйвера. Эта запись позволяет серверу "слушать" определенный TCP или UDP порт и принимать входящие соединения от устройства. </p>
<p>После того, как соединение устройства принято, драйвер начинает ограниченный обмен командами для того, чтобы:</p>
<ul>
<li>обнаружить <strong>ID устройства </strong>(строка с уникальным для данного устройства значением, например, номером IMEI) </li>
<li>найти соответствующий контекст аккаунта устройства с совпадающим ID устройства (в настройках аккаунта устройства) </li>
<li>соотнести входящее соединение с этим устройством </li>
</ul>
<p>Когда входящее соединение связано с аккаунтом определенного устройства, дальнейшая работа не отличается от режима с исходящим соединением.</p>
</section>


<section id="ls_drivers_flexible_debugging" class="doc-section">
<h2>Отладка подключений устройств</h2>
<p>Flexible драйвер инициирует специальное событие <strong>Ошибка драйвера Flexible,</strong> когда какое-нибудь выражение по обработке данных заканчивается ошибкой. Такие события используются для диагностики проблем во время настройки драйвера для работы с новым типом устройств.</p>
<table class="md-table"><tr><td>Имя события</td><td>flexibleDriverError</td></tr><tr><td>Права доступа:</td><td>Доступно на уровне с правами доступа для Наблюдателя</td></tr><tr><td>Время хранения:</td><td>Не хранится</td></tr><tr><td>Записи:</td><td>1</td></tr></table>
<p>Формат записи:</p>
<table class="md-table"><tr><td>Имя поля</td><td>Тип поля</td><td>Комментарии</td></tr><tr><td>description</td><td>String</td><td>Тип выражения с ошибкой вычисления.</td></tr><tr><td>expression</td><td>String</td><td>Текст выражения с ошибкой вычисления.</td></tr><tr><td>error</td><td>String</td><td>Текст ошибки.</td></tr><tr><td>defaultTable</td><td>Data Table</td><td>Таблица по умолчанию во время вычисления выражения.</td></tr><tr><td>defaultContext</td><td>String</td><td>Контекст по умолчанию во время вычисления выражения.</td></tr><tr><td>environment</td><td>Data Table</td><td>Переменные среды, доступные во время вычисления выражения.</td></tr><tr><td>stackTrace</td><td>Data Table</td><td>Трассировка внутреннего стека ошибки. Дает команде поддержки RatioT SCADA возможность детальной диагностики.</td></tr></table>
</section>


<section id="ls_drivers_flexible_incoming_stream" class="doc-section">
<h2>Обработка входящего потока данных</h2>
<p>В разделе объясняется, как Flexible драйвер обрабатывает поток входящих данных.</p>
<p>Драйвер постоянно получает байты данных через TCP соединение, последовательный порт или через UDP-датаграммы. Все эти байты добавляются в конец так называемого <em>Буфера входящих данных</em>. </p>
<p>Просмотреть текущее содержимое буфера можно в свойстве <strong>Статистика буфера входящих данных,</strong> доступном через действие Показать статус в контексте Flexible драйвера. </p>
<p>Каждый раз при получении и добавлении нового байта/байтов данных в буфер, драйвер вычисляет <strong>Выражение разделитель входного потока</strong>. Это выражение должно определить, содержит ли входящий буфер полностью определенный протокольный блок. Если это так, выражение должно вернуть длину протокольного блока (т.е. количество байтов в нем). В противном случае, если цельный блок получен не полностью, выражение должно вернуть 0 (нуль).</p>
<table class="md-table"><tr><td></td><td>Выражение разделитель входного потока часто анализирует: Первые байты входного буфера, которые содержат длину текущего протокольного блока. В этом случае, выражение проверяет байты определенной "длины команды" и возвращает их значение, если в буфере содержится такое же, либо большее количество данных. Некоторые символы разделителей команд или, если точнее, первый случай их употребления в буфере входящих данных. Если такие символы обнаружены, выражение возвращает их индекс в буфере, поскольку он соответствует длине команды.</td></tr></table>
<p>Когда <strong>Выражение разделитель входного потока</strong> возвращает ненулевое значение (например, <em>N</em>), драйвер удаляет первые <em>N</em> байтов из входного буфера и отправляет их на дальнейшую обработку. На этом этапе байты преобразуются в строку с использованием UTF-8 кода, и в дальнейшем именуются <em>Командой</em>.</p>
<p>После того как Команда полностью определена, драйвер вычисляет <strong>Выражение раскодирования</strong>. Это выражение должно преобразовать (раскодировать) Команду и вернуть преобразованные данные Команды в виде строки.</p>
<p>Если Команду невозможно успешно раскодировать (например, если данные команды несогласованные), <strong>Выражение раскодирования</strong> вернет NULL.</p>
<table class="md-table"><tr><td></td><td>Обычно Выражение раскодирования делает следующее: Обрезка данных команды путем удаления несодержательных префиксов и суффиксов команды Проверка достоверности данных команды, например, вычисление и проверка CRC через вызов внешнего скрипта</td></tr></table>
<p>Выражение раскодирования и все остальные выражения в группах <strong>Обмен командами</strong> и <strong>Операции с данными </strong>имеют доступ к данным Команды через переменную среды <code>command</code> изнутри выражения. Используйте ссылку <code>{env/command}</code>, чтобы получить строковое представление байтов Команды.</p>
<p>После раскодирования Команды драйверу нужно решить, является ли данная Команда:</p>
<ul>
<li>синхронным ответом на одну из ранее отправленных команд, </li>
<li>либо асинхронным сообщением, представляющим событие устройства или асинхронное обновление значения какой-либо переменной устройства. </li>
</ul>
<p>Чтобы это определить, драйвер вычисляет <strong>Выражение детектор асинхронных команд</strong>. Данное выражение должно проанализировать данные Команды и вернуть:</p>
<ul>
<li>TRUE, если Команда - это асинхронное событие или обновление переменной. Дальнейшая обработка идет по алгоритму, описанному в разделе <strong>Обработка асинхронных команд</strong>. </li>
<li>FALSE в иных случаях, т.е. если Команда - это ответ на одну из ранее отправленных сервером команд. Дальнейшая обработка идет по алгоритму, описанному в разделе <strong>Обработка синхронных ответов</strong>.</li>
</ul>
</section>


<section id="ls_drivers_flexible_manual_exchange" class="doc-section">
<h2>Ручной обмен командами</h2>
<p>Контекст Flexible драйвера предлагает функцию <strong>Отправить команду</strong> для отправки необработанных команд на устройство и получения ответов от него. Функция используется для чтения метаданных устройств, проведения аутентификации устройств и пр.</p>
<table class="md-table"><tr><td>Имя функции:</td><td>sendCommand</td></tr><tr><td>Права доступа:</td><td>Доступно на уровне с правами доступа для Наблюдателя</td></tr><tr><td>Входные записи:</td><td>1</td></tr><tr><td>Входной Формат:</td></tr><tr><td>Имя</td><td>Тип</td><td>Описание</td></tr><tr><td>command</td><td>String</td><td>Необработанные данные команды для отправки на устройство. Будут преобразованы в массив байтов при помощи кодировки UTF-8.</td></tr><tr><td>id</td><td>String</td><td>Уникальный ID команды. Используется для поиска ответа устройства на данную определенную команду. ID входящих команд вычисляются при помощи Выражения ID ответа.</td></tr><tr><td>Выходные записи:</td><td>1</td></tr><tr><td>Выходной Формат:</td></tr><tr><td>Имя</td><td>Тип</td><td>Описание</td></tr><tr><td>command</td><td>String</td><td>Строка с необработанным ответом устройства, конвертированная из массива байтов при помощи кодировки UTF-8.</td></tr></table>
</section>


<section id="ls_drivers_flexible_metadata" class="doc-section">
<h2>Работа с метаданными</h2>
<p>Метаданные устройства представляют собой определения переменных (настройки), функций (операции) и событий (оповещения), предоставляемых устройством. Flexible драйвер поддерживает два типа метаданных устройств:</p>
<ul>
<li><strong>Статические метаданные</strong> предполагают, что определения доступных переменных/функций/событий зафиксированы в профиле устройства на стороне сервера </li>
<li><strong>Динамические метаданные </strong> предполагают, что определения переменных/функций/событий извлекаются из устройства при синхронизации </li>
</ul>
<p>Настройка Flexible драйвера отличается в случае со статическими и динамическими метаданными.</p>
<h3>Работа со статическими метаданными</h3>
<p>Настроить Flexible драйвер для работы с фиксированными наборами переменных/функций/событий относительно легко. Необходимо заполнить таблицы <strong>Статические переменные</strong>, <strong>Статические функции</strong> и <strong>Статические события</strong>, описанные в разделе <strong>Свойства аккаунта устройства</strong>. Эти таблицы определяют параметры и форматы сущностей устройства, а также правила чтения/записи переменных и выполнения функций.</p>
<h3>Работа с динамическими метаданными</h3>
<p>Чтобы настроить Flexible драйвер для чтения определений переменных/функций/событий с устройства, выполните следующее:</p>
<ul>
<li>Задайте <strong>Выражение определения переменных</strong>, <strong>Выражение определения функций</strong> и <strong>Выражение определения событий</strong> в группе <strong>Динамические метаданные</strong> раздела <strong>Операции</strong> в профиле устройства. Каждое из этих выражений должно возвращать Таблицу данных с перечнем всех переменных/функций/событий, извлеченных с устройства. Каждый ряд в этих таблицах должен содержать определение одной переменной/функции/события. </li>
<li>Обработка таблиц, полученных  в результате указанных выше выражений, будет происходить построчно. Для каждого ряда драйвер будет вычислять выражения из групп <strong>Динамические переменные</strong>, <strong>Динамические функции</strong> и <strong>Динамические события</strong> соответственно. После вычисления всех выражений драйвер будет использовать их результаты для создания определения переменной/функции/события и добавления его к метаданным. </li>
</ul>
<table class="md-table"><tr><td></td><td>Для каждого ряда в таблице определений переменной, драйвер будет вычислять все выражения в группе Динамические переменные: Выражение имени должно возвращать имя переменной Выражение описания должно возвращать удобочитаемое для человека описание переменной Выражение чтения должно возвращать TRUE, если переменная читается, и FALSE в другом случае Выражение записи должно возвращать TRUE, если переменная записывается, и FALSE в другом случае Выражение формата должно возвращать формат переменной, кодированный в строку Выражение группы должно возвращать группу переменной, либо NULL, если переменная не входит ни в одну группу Выражение подсказки должно возвращать подробное описание переменной Выражение запроса чтения должно возвращать текст другого выражения, которое будет использоваться для подготовки запроса чтения переменной с дальнейшей отправкой на устройство Выражение разбора запроса чтения должно возвращать текст другого выражения, которое будет использоваться для преобразования ответа устройства в новое значение переменной Выражение запроса записи должно возвращать текст другого выражения,  которое будет использоваться для подготовки запроса записи переменной с дальнейшей отправкой на устройство Выражение разбора запроса записи должно возвращать текст другого выражения, которое будет использоваться для проверки успешности операции записи</td></tr></table>
</section>


<section id="ls_drivers_flexible_streams" class="doc-section">
<h2>Работа с потоками данных</h2>
<p>Обычно Flexible драйвер работает с двумя потоками данных: </p>
<ul>
<li>Исходящий поток данных (данные, исходящие через TCP соединение, последовательность отправленных UDP датаграмм или данные, отправленные через порт последовательного подключения) </li>
<li>Входящий поток данных (данные, входящие  через TCP соединение, последовательность входящих UDP датаграмм или данные, полученные через порт последовательного подключения) </li>
</ul>
<p>Оба потока инициализируются на стадии подключения устройства цикла синхронизации. Это предполагает установление TCP соединения или открытие последовательного порта.</p>
<p>После успешного завершения стадии подключения, драйвер выполняет два параллельных действия:</p>
<ul>
<li>Запись данных в исходящий поток об: </li>
<li>Операциях чтения/записи переменных устройства </li>
<li>Операциях выполнения функций </li>
<li>Других стадиях цикла синхронизации (чтение метаданных, синхронизация старта/остановки и пр.) </li>
<li>Чтение данных из входящего потока, расщепление их на протокольные блоки и соотнесение этих блоков с:</li>
</ul>
<p> Ответами на ранее отправленные команды (команды чтения/записи переменных, команды выполнения функций, команды, отправленные на других стадиях синхронизации, например, чтение метаданных) </p>
<ul>
<li>Асинхронными уведомлениями устройств, которые преобразуются в события устройства</li>
</ul>
</section>


<section id="ls_drivers_flexible_synchronous_replies" class="doc-section">
<h2>Обработка синхронных ответов</h2>
<p>Данная последовательность действий выполняется, когда полученная от устройства Команда распознается как ответ на предварительно отправленную сервером команду.</p>
<p>Сначала нужно найти команду сервера, ответ на которую представлен текущей Командой устройства.</p>
<p>Для этого драйвер вычисляет <strong>Выражение ID ответа</strong>, которое должно вернуть строку с уникальным ID ответа.</p>
<p>После того, как ID ответа устройства известен, драйвер находит команду сервера с таким же ID и:</p>
<ul>
<li>если команда сервера была отправлена во время чтения переменной, процесс чтения возобновляется, и <strong>Выражение обработки результата чтения</strong> вычисляется для преобразования Команды в значение переменной. </li>
<li>если команда сервера была отправлена во время записи переменной, процесс записи возобновляется, и <strong>Выражение обработки результата записи </strong>вычисляется, чтобы определить, подтверждает ли устройство успешность записи. </li>
<li>если команда сервера была отправлена во время выполнения функции, процесс выполнения возобновляется, и <strong>Выражения обработки результата выполнения</strong> вычисляется для преобразования Команды в выходное значение функции. </li>
</ul>
<table class="md-table"><tr><td></td><td>Если коммуникационный протокол устройства использует числовые ID команд, эти ID должны быть преобразованы в строки при помощи Выражения ID команды и Выражения ID ответа.</td></tr></table>
</section>


<section id="ls_drivers_graphdb" class="doc-section">
<h2>Графовая база данных</h2>
<p>Драйвер устройства Графовая база данных позволяет RatioT Server хранить составляющие топологии узлы, ребра и их свойства. Он предназначен для хранения данных, не ограничивая их заранее определенной моделью. В RatioT SCADA драйвер GraphDB устанавливает соответствие между наборами экземпляров класса и отношениями между ними.</p>
<p>Конструкционно, графовые базы данных позволяют легко и быстро извлекать сложные иерархические структуры, которые сложно смоделировать в реляционных системах.</p>
<p>Первый класс драйвера БД - <code>Neo4j</code>. Он способен поддерживать сверхбольшие неизменяемые графы и предоставляет специальный язык запросов по графам. Этот язык используется для загрузки пользовательских частей топологии для анализа в оперативной памяти или визуализации.</p>
<p>Другой класс драйвера БД  - <code>TinkerGraph</code>. Это легкая база данных графов в памяти, которая служит эталонной реализацией для модели графов свойств.</p>
<h3>Информация о драйвере</h3>
<table class="md-table"><tr><td>ID плагина драйвера:</td><td>com.tibbo.linkserver.plugin.device.graphdb</td></tr></table>
<h3>Общие настройки</h3>
<p>Не определены.</p>
<h3>Настройки уровня пользователя</h3>
<p>Не определены.</p>
<h3>Свойства аккаунта device</h3>
<h5>Настройки соединения</h5>
<p>Настройки соединения определяют, как RatioT Server взаимодействует с сервером GraphDB. Доступны следующие свойства соединения:</p>
<table class="md-table"><tr><td>Свойство</td><td>Описание</td></tr><tr><td>Встроенная СУБД</td><td>Определяет, должен ли использоваться экземпляр графовой БД, встроенный в RatioT Server.</td></tr><tr><td>Адрес СУБД</td><td>IP адрес или имя хоста сервера внешней графовой БД.</td></tr><tr><td>Порт СУБД</td><td>Номер порта сервера внешней графовой БД.</td></tr><tr><td>Имя пользователя</td><td>Логин внешней графовой БД.</td></tr><tr><td>Пароль</td><td>Пароль от внешней графовой БД.</td></tr><tr><td>Класс драйвера (только если не совместим с JDBC4)</td><td>Выберите либо TinkerGraph, либо Neo4j.</td></tr><tr><td>Дополнительные свойства</td><td>Таблица с дополнительными свойствами соединения БД. В таблице два столбца: Property и Value. Для соединения с графовыми БД используется Apache TinkerPop. Список поддерживаемых настроек можно найти в документации по TinkerPop.</td></tr><tr><td>Минимальный размер пула запросов</td><td>Минимальный размер соединений, поддерживаемый пулом запросов.</td></tr><tr><td>Максимальный размер пула запросов</td><td>Максимальный размер соединений, поддерживаемый пулом запросов.</td></tr><tr><td>Запрос на добавление пула</td><td>Приращение, по которому расширяется объем пула запросов.</td></tr></table>
<h3>Активы device</h3>
<p>Активы не поддерживаются драйвером.</p>
<h3>Настройки device</h3>
<p>Драйвер устройства GraphDB создает одну динамическую переменную Device, которая называется <strong>Статистика базы данных</strong>. Переменная включает следующие поля:</p>
<table class="md-table"><tr><td>Поле</td><td>Описание</td></tr><tr><td>Имя СУБД</td><td>Показывает имя БД.</td></tr><tr><td>Версия СУБД</td><td>Показывает версию БД.</td></tr><tr><td>Драйвер СУБД</td><td>Имя драйвера вашей указанной БД.</td></tr><tr><td>Версия драйвера СУБД</td><td>Показывает версию драйвера БД.</td></tr><tr><td>Количество соединений</td><td>Количество соединений, установленных с БД.</td></tr><tr><td>Количество занятых соединений</td><td>Количество занятых соединений с БД.</td></tr></table>
<h3>Операции device</h3>
<h5>Выполнить запрос</h5>
<p>Данное действие позволяет выполнять произвольные запросы к БД. Поддерживаются запросы "выбрать" и "обновить".</p>
<h3>События device</h3>
<p>Драйвер не предоставляет события.</p>
<h3>Подключение</h3>
<p>Данный драйвер приводит устройство в режим <strong>Онлайн</strong>, если соединение было установлено успешно.</p>
</section>


<section id="ls_drivers_http" class="doc-section">
<h2>HTTP/HTTPS</h2>
<p>Драйвер устройства HTTP/HTTPS позволяет RatioT Server обмениваться данными с внешними веб серверами через протокол HTTP или HTTPS. Это позволяет формировать различные необработанные запросы (GET, POST, и т.д.) и внедрять ответы (как заголовки, так и содержимое) в ядро платформы для дальнейшей обработки.</p>
<table class="md-table"><tr><td></td><td>Веб-сервер является компьютерной программой, которая доставляет контент, например веб-страницы, в глобальную сеть интернет, используя Протокол передачи гипертекста (HTTP).</td></tr></table>
<p>HTTP/HTTPS драйвер также контролирует любой из веб-серверов (Apache, IIS и т.д.), проверяя, принимает ли контролируемое устройство HTTP(S) запросы и выдает ли правильные страницы в ответе. Драйвер поддерживает GET и POST запросы, авторизацию и другие опции для HTTP(S) запросов.</p>
<h3>Информация о драйвере</h3>
<table class="md-table"><tr><td>ID плагина драйвера :</td><td>com.tibbo.linkserver.plugin.device.http</td></tr></table>
<h3>Общие настройки</h3>
<p>Не определены.</p>
<h3>Настройки уровня пользователя</h3>
<p>Не определены.</p>
<h3>Свойства device</h3>
<h5>Свойства подключения</h5>
<p>Настройки подключения определяют, как RatioT Server взаимодействует с определенным HTTP сервером. Данные настройки доступны через опцию Изменить свойства устройства контекста Device. Доступны следующие свойства подключения:</p>
<table class="md-table"><tr><td>Настройка</td><td>Описание</td></tr><tr><td>Адрес</td><td>IP адрес или имя хоста HTTP сервера.</td></tr><tr><td>Протокол</td><td>HTTP или HTTP Secure (HTTPS).</td></tr><tr><td>Версия протокола</td><td>Версия 1.1 или 2.0.</td></tr><tr><td>Порт</td><td>Порт, на котором работает HTTP сервер.</td></tr><tr><td>URL</td><td>Путь к управляемому ресурсу, расположенному на определенном HTTP сервере.</td></tr><tr><td>Метод запроса</td><td>В настоящее время поддерживаются следующие методы HTTP запросов: GET, POST, PUT и DELETE</td></tr><tr><td>Данные для выполнения запроса POST</td><td>Данные, которые будут представлены с POST запросом в виде строки.</td></tr><tr><td>Данные для выполнения запроса PUT</td><td>Данные, которые будут представлены с PUT запросом в виде строки.</td></tr><tr><td>Кодирование</td><td>Устанавливает кодировку содержимого Данных для выполнения запроса POST и Ответа.</td></tr><tr><td>Включить авторизацию</td><td>Включает авторизацию (если необходимо).</td></tr><tr><td>Имя пользователя</td><td>Имя пользователя для авторизации.</td></tr><tr><td>Пароль</td><td>Пароль для авторизации.</td></tr><tr><td>Домен</td><td>Домен для NTLM авторизации.</td></tr><tr><td>Рабочая станция</td><td>Рабочая станция для NTLM авторизации.</td></tr><tr><td>Сертификат</td><td>Псевдоним сертификата SSL/TLS для использования при аутентификации. Сертификат с этим псевдонимом должен существовать в хранилище клиентских сертификатов сервера RatioT SCADA.</td></tr><tr><td>Прокси</td><td>Адрес HTTP/HTTPS/SOCKS прокси для использования.</td></tr><tr><td>Дополнительные HTTP заголовки</td><td>Дополнительная информация в составе заголовка запроса. Представляет собой таблицу с последующими полями:Имя заголовкаЗначение заголовка</td></tr><tr><td>Агент</td><td>Строка агента пользователя.</td></tr><tr><td>Таймаут</td><td>Время ожидания выполнения операции HTTP сервера.</td></tr><tr><td>Отключить расширение SNI</td><td>Отключает расширение Указание Имени Сервера (SNI) протокола TLS.</td></tr></table>
<h3>Активы device</h3>
<p>Драйвер не поддерживает активы.</p>
<h3>Настройки device</h3>
<p>HTTP драйвер устройства создает только ту переменную настройки Device, которая показывает результат HTTP запроса. Данная переменная включает следующие поля, анализируемые при помощи различных RatioT SCADA модулей:</p>
<table class="md-table"><tr><td>Свойство</td><td>Описание</td></tr><tr><td>Успешно</td><td>Указывает, что веб сервер успешно прочитал страницу.</td></tr><tr><td>Время отклика, миллисекунд</td><td>Время ответа сервера.</td></tr><tr><td>Код состояния</td><td>Код HTTP ответа.</td></tr><tr><td>Заголовки</td><td>Таблица заголовков HTTP ответа.</td></tr><tr><td>Ответ</td><td>HTTP ответ, т.е. содержание веб-страницы.</td></tr><tr><td>Ошибка</td><td>Текст ошибки или NULL, если ответ был успешным (даже если код HTTP ответа не равен 200/OK).</td></tr><tr><td>Бинарные данные состояния</td><td>Бинарная версия ответа.</td></tr></table>
<h3>Операции device</h3>
<h5><strong>Выполнить HTTP запрос</strong>.</h5>
<p>Эта операция отправляет HTTP запрос GET или POST устройству и возвращает выход. Вводные значения включают URL, метод запроса, данные POST и дополнительные заголовки HTTP. Возвращенные значения - флажок успешного выполнения, время ответа, ответный код HTTP, заголовки, текст возвращенной страницы и текст ошибки.</p>
<h3>События device</h3>
<p>Драйвер не представляет события.</p>
<h3>Подключение</h3>
<p>HTTP устройство находится в режиме <strong>онлайн</strong>, если не было обнаружено ошибок во время подключения и выполнения HTTP запроса, а также если был получен правильный HTTP ответ.</p>
<h3>Синхронизация</h3>
<p>HTTP монитор подключается к IP хосту, отправляет IP запрос, построенный с помощью специальной конфигурации (порт, URL, тип и данные запроса, HTTP заголовки, агент, время ожидания) и анализирует ответ. </p>
<table class="md-table"><tr><td></td><td>Если в настройках включена аутентификация и необходима базовая аутентификация доступа для доступа к веб-странице, драйвер тоже посылает запрос на аутентификацию.</td></tr></table>
</section>


<section id="ls_drivers_iec104" class="doc-section">
<h2>IEC-104</h2>
<p>Драйвер устройства IEC-104 позволяет RatioT Server взаимодействовать с устройствами, поддерживающими <strong>протокол</strong> <strong>IEC 60870-5-104</strong>. Эти устройства могут быть соединены с системой и, как происходит со всеми другими типами устройств, их данные преобразуются в объединенную форму для того, чтобы они могли быть доступны из разных объектов RatioT SCADA. См. статью Devices для получения подробной информации о "нормализованном" представлении устройства в RatioT SCADA.</p>
<h3>Информация о драйвере</h3>
<table class="md-table"><tr><td>ID плагина драйвера:</td><td>com.tibbo.linkserver.plugin.device.iec-104</td></tr></table>
<h3>Общие настройки</h3>
<p>Не определены.</p>
<h3>Настройки уровня пользователя</h3>
<p>Не определены.</p>
<h3>Свойства device</h3>
<h5>Свойства соединения</h5>
<p>Настройки соединения определяют, как RatioT Server взаимодействует с определенным устройством IEC-104. Данные настройки доступны через опцию изменить свойства Device контекста Device. Доступны следующие свойства соединения:</p>
<table class="md-table"><tr><td>Свойство</td><td>Описание</td></tr><tr><td>IP-адрес или имя хоста</td><td>Адрес устройства IEC-104.</td></tr><tr><td>Порт</td><td>Порт устройства.</td></tr><tr><td>Таймаут соединения (t0)</td><td>Максимальное время ожидания (в милисекундах) сообщения STARDT CON после отправки сообщения STARTDT ACT. По стандарту этот таймаут называется t0.</td></tr><tr><td>Общий адрес ASDU</td><td>Таблица с адресами целевой станции или широковещательный адрес. Если длина поля общего адреса 1 байт, то адреса от 1 до 254 используются как адрес отдельной станции (адрес станции), а 255 используется для широковещательной адресации. Если длина поля общего адреса 2 байта, то адреса от 1 до 65534 используются как адрес отдельной станции (адрес станции), а 65535 используется для широковещательной адресации.</td></tr><tr><td>Время подтверждения (t1)</td><td>Максимальное время, при котором подтверждение не получено  (для I-Frames или Test-Frames) до отключения соединения. По  стандарту этот таймаут называется t1 (по умолчанию 15с, минимальное значение - 1с, максимальное - 255с).</td></tr><tr><td>Время подтверждения полученных сообщений (t2)</td><td>Максимальное время перед подтверждением полученных сообщений, которые еще не были подтверждены, используя S формата APDU. По стандарту этот таймаут называется t2 (по умолчанию 10с, минимальное значение - 1с, максимальное - 255с).</td></tr><tr><td>Максимальное свободное время (t3)</td><td>Максимальное время, когда соединение может быть свободным перед отправкой тестового кадра. По стандарту этот таймаут называется t3 (по умолчанию 20с, минимальное значение - 1с, максимальное - 172800с (48ч)).</td></tr><tr><td>Счетчик контроля передачи (k)</td><td>Максимальное количество неподтвержденных отправленных APDU формата I. По стандарту этот параметр называется k. По умолчанию 12, минимальное значение - 1, максимальное - 32767.</td></tr><tr><td>Счетчик контроля получения (w)</td><td>Количество неподтвержденных полученных APDU формата I перед тем, как соединение автоматически будет посылать формат S от APDU, чтобы подтвердить их. По стандарту этот параметр называется w. По умолчанию 8, минимальное значение - 1, максимальное - 32767.</td></tr></table>
<h5>Объекты устройства</h5>
<p>Это свойство содержит список объектов устройства IEC-104 (тэги), которые доступны и управляются RatioT SCADA. Когда добавлено новое устройство IEC-104, один или более объектов должны быть настроены, чтобы сделать данные устройства доступными для системы. Каждый объект IEC-104 представляется единственной переменной контекста Device .</p>
<table class="md-table"><tr><td>Настройка</td><td>Описание</td></tr><tr><td>Активен</td><td>Этот флажок показывает активность параметра.</td></tr><tr><td>Имя</td><td>Имя объекта.</td></tr><tr><td>Описание</td><td>Описание объекта.</td></tr><tr><td>Адрес объекта</td><td>Адрес тэга IEC-104 в десятичной форме.</td></tr><tr><td>Общий адрес ASDU</td><td>Адрес целевой станции или широковещательный адрес. Если длина поля общего адреса 1 байт, то адреса от 1 до 254 используются как адрес отдельной станции (адрес станции), а 255 используется для широковещательной адресации. Если длина поля общего адреса 2 байта, то адреса от 1 до 65534 используются как адрес отдельной станции (адрес станции), а 65535 используется для широковещательной адресации.</td></tr></table>
<h3>Активы device</h3>
<p>Драйвер не поддерживает активы.</p>
<h3>Настройки device</h3>
<p>Драйвер устройства IEC-104 создает одну переменную настройки Device на каждый регистр устройства.</p>
<h3>Операции device</h3>
<h5>Однопозиционная команда</h5>
<p>Отправляет однопозиционную команду (C_SC_NA_1).</p>
<h5>Двухпозиционная команда</h5>
<p>Отправляет двухпозционную команду (C_DC_NA_1).</p>
<h5>Команда уставки, нормализованное значение</h5>
<p>Отправляет команду уставки, нормализованное значение (C_SE_NA_1).</p>
<h5>Команда уставки, масштабированное значение</h5>
<p>Отправляет команду уставки, масштабированное значение (C_SE_NB_1).</p>
<h5>Команда уставки, короткий формат с плавающей запятой</h5>
<p>Отправляет команду уставки, короткий формат с плавающей запятой (C_SE_NC_1).</p>
<h5>Команда пошагового регулирования</h5>
<p>Отправляет команду пошагового регулирования (C_RC_NA_1).</p>
<h5>Строка из 32 битов</h5>
<p>Отправляет строку из 32 битов (C_BO_NA_1).</p>
<h5>Команда синхронизации времени</h5>
<p>Отправляет команду синхронизации времени (C_CS_NA_1).</p>
<h5>Команда опроса</h5>
<p>Отправляет команду опроса (C_IC_NA_1).</p>
<h5>Команда чтения директории</h5>
<p>Отправляет команду чтения директории (F_SC_NA_1).</p>
<h5>Команда чтения файла</h5>
<p>Отправляет команду чтения файла.</p>
<h5>Команда записи файла</h5>
<p>Отправляет команду записи файла.</p>
<h3>События device</h3>
<p>Драйвер не предоставляет события.</p>
<h3>Управление соединением</h3>
<p>Устройство будет <strong>Online</strong>, если драйвер сделает следующее:</p>
<ul>
<li>Соединение TCP с Device было успешно установлено </li>
</ul>
<h3>Детали синхронизации</h3>
<p>Синхронизация между RatioT Server и устройством IEC-104 включает в себя следующие шаги:</p>
<ul>
<li>Создание кэша настроек по списку объектов устройства. Каждая переменная используется для доступа единственного объекта устройства IEC-104. </li>
<li>Чтение значений регистра IEC-104 и сохранение этих значений в кэше настроек.</li>
</ul>
</section>


<section id="ls_drivers_iec104_server" class="doc-section">
<h2>IEC-104 server</h2>
<p>Драйвер устройства IEC-104 Server. </p>
<h3>Информация о драйвере</h3>
<table class="md-table"><tr><td>ID плагина драйвера:</td><td>com.tibbo.linkserver.plugin.device.iec-104-server</td></tr></table>
<h3>Общие настройки</h3>
<p>Не определены.</p>
<h3>Настройки уровня пользователя</h3>
<p>Не определены.</p>
<h3>Свойства device</h3>
<h5>Свойства соединения</h5>
<p>Настройки соединения определяют, как IEC-104 Server связывается с удаленными устройствами клиента IEC-104:</p>
<table class="md-table"><tr><td>Свойство</td><td>Описание</td></tr><tr><td>Порт</td><td>Номер порта для соединения.</td></tr><tr><td>Общий адрес ASDU</td><td>Адрес исходной станции.</td></tr><tr><td>Таймаут соединения (t0)</td><td>Максимальное время ожидания (в милисекундах) сообщения STARDT CON после отправки сообщения STARTDT ACT. По стандарту этот таймаут называется t0.</td></tr><tr><td>Время подтверждения (t1)</td><td>Максимальное время, при котором подтверждение не получено  (для I-Frames или Test-Frames) до отключения соединения. По  стандарту этот таймаут называется t1 (по умолчанию 15с, минимальное значение - 1с, максимальное - 255с).</td></tr><tr><td>Время подтверждения полученных сообщений (t2)</td><td>Максимальное время перед подтверждением полученных сообщений, которые еще не были подтверждены, используя S формата APDU. По стандарту этот таймаут называется t2 (по умолчанию 10с, минимальное значение - 1с, максимальное - 255с).</td></tr><tr><td>Максимальное свободное время (t3)</td><td>Максимальное время, когда соединение может быть свободным перед отправкой тестового кадра. По стандарту этот таймаут называется t3 (по умолчанию 20с, минимальное значение - 1с, максимальное - 172800с (48ч)).</td></tr><tr><td>Счетчик контроля передачи (k)</td><td>Максимальное количество неподтвержденных отправленных APDU формата I. По стандарту этот параметр называется k. По умолчанию 12, минимальное значение - 1, максимальное - 32767</td></tr><tr><td>Счетчик контроля получения (w)</td><td>Количество неподтвержденных полученных APDU формата I перед тем, как соединение автоматически будет посылать формат S от APDU, чтобы подтвердить их. По стандарту этот параметр называется w. По умолчанию 8, минимальное значение - 1, максимальное - 32767.</td></tr><tr><td>Выражение преобразования кода качества</td><td>Выражение преобразует значение качества RatioT Server в значение качества IEC.</td></tr></table>
<h5>Объекты устройства</h5>
<p>Это свойство содержит список объектов устройства IEC-104 (тэги), которые доступны и управляются RatioT SCADA. Когда добавлено новое устройство IEC-104 Server, один или более объектов должны быть настроены, чтобы сделать данные устройства доступными для системы. Каждый объект IEC-104 Server представляется единственной переменной контекста DeviceУстройство | ls_conref_device.</p>
<table class="md-table"><tr><td>Настройка</td><td>Описание</td></tr><tr><td>Адрес объекта</td><td>Адрес тэга IEC-104 в десятичной форме. Совпадает с именем переменной.</td></tr><tr><td>Описание</td><td>Описание объекта.</td></tr><tr><td>Тип</td><td>Тип объекта. Возможные значения:M_SP_NA_1 (1)M_ME_TE_1 (35)M_DP_NA_1 (3)M_ME_TF_1 (36)M_ME_NB_1 (11)M_ME_NC_1 (13)M_SP_TB_1 (30)M_DP_TB_1 (31)</td></tr><tr><td>Таймаут опроса</td><td>Таймаут периодической отправки данных.</td></tr><tr><td>Группа</td><td>Когда контролируемый пункт получит команду запроса, он ответит всеми значениями точек данных; если это групповая команда запроса, пункт ответит значениями точек данных, принадлежащих группе.</td></tr></table>
<h3>Активы device</h3>
<p>Драйвер не поддерживает активы.</p>
<h3>Настройки device</h3>
<p>Драйвер устройства IEC-104 Server создает одну переменную настройки Device на каждый регистр устройства.</p>
<h3>Операции device</h3>
<h5>Команда тестирования.</h5>
<p>Отправляя команду тестирования (ASDU 107)  IEC подчиненному, IEC мастер может проверить, что соединение с уровнем приложения подчиненного работает корректно.</p>
<h3>События device</h3>
<p>Драйвер не предоставляет события.</p>
<h3>Управление соединением</h3>
<p>Устройство будет <strong>Online</strong>, если драйвер сделает следующее:</p>
<ul>
<li>Прослушивание порта TCP успешно.</li>
</ul>
<h3>Детали синхронизации</h3>
<p>Драйвер не предоставляет операции.</p>
</section>


<section id="ls_drivers_ip_host" class="doc-section">
<h2>Хост сети</h2>
<p>Драйвер устройства <strong>"хост (узел) сети"</strong> разрешает<strong> </strong>RatioT Server доступ к одному хосту IP сети для контроля его статуса и выполняемых на нем различных служб/приложений. Следующая таблица представляет доступные службы, общие настройки, свойства конфигурации и результаты мониторинга (представленные в виде настроек устройства):</p>
<table class="md-table"><tr><td>Служба мониторинга</td><td>Свойства конфигурации</td><td>Результаты мониторинга</td><td>Операции</td></tr><tr><td>Пинг</td><td>Настройки пинга</td><td>Результаты пинга</td></tr><tr><td>SNMP</td><td>Настройки опроса SNMP</td><td>Результаты SNMP</td><td>Операции SNMP</td></tr><tr><td>Типичный TCP</td><td>Настройки типичной службы TCP</td><td>Результаты типичной службы TCP</td></tr><tr><td>Типичный UDP</td><td>Настройки типичной службы UDP</td><td>Результаты типичной службы UDP</td></tr><tr><td>HTTP</td><td>Настройки HTTP</td><td>Результаты HTTP</td><td>Операции HTTP</td></tr><tr><td>DNS</td><td>Настройки DNS</td><td>Результаты DNS</td></tr><tr><td>POP3</td><td>Настройки POP3</td><td>Результаты POP3</td></tr><tr><td>IMAP</td><td>Настройки сервера IMAP</td><td>Результаты IMAP</td></tr><tr><td>SMTP</td><td>Настройки сервера SMTP</td><td>Результаты SMTP</td></tr><tr><td>Двусторонняя передача E-mail</td><td>Настройки прохождения электронной почты</td><td>Результаты прохождения электронной почты</td></tr><tr><td>FTP</td><td>Настройки сервера FTP</td><td>Результаты FTP</td></tr><tr><td>Трассировка</td><td>Настройки трассировки</td><td>Результаты трассировки</td></tr><tr><td>SSH</td><td>Настройки SSH</td><td>Результаты SSH</td><td>Операции SSH</td></tr><tr><td>DHCP</td><td>Настройки DHCP</td><td>Результаты DHCP</td></tr><tr><td>LDAP</td><td>Настройки LDAP</td><td>Результаты LDAP</td></tr><tr><td>Radius</td><td>Настройки Radius</td><td>Результаты Radius</td></tr><tr><td>WMI</td><td>Настройки WMI</td><td>Смотрите главу WMI, раздел Настройки устройства</td><td>Операции WMI</td></tr></table>
<h5>Обнаружение устройств сети</h5>
<p>Драйвер хоста сети поддерживает функцию <em>обнаружения устройств</em>. Процесс обнаружения представляет собой сканирование некоторых хостов IP сети, нахождение доступных служб/приложений и создание учетных записей для обнаруженных усройств. </p>
<p>Более подробное описание обнаружения сети можно посмотреть в документации  RatioT Network Manager.</p>
<h3>Информация о драйвере</h3>
<table class="md-table"><tr><td>ID плагина драйвера :</td><td>com.tibbo.linkserver.plugin.device.ip</td></tr></table>
<h3>Общие настройки</h3>
<p>Драйвер девайса хост сети предоставляет следующие общие настройки:</p>
<h5>Конфигурация</h5>
<p>Эта настройка управляет внутрисерверными сервисами, предложенными драйвером хоста сети, с целью разрешить конфигурировать устройство:</p>
<ul>
<li><strong>Включить сервер FTP при загрузке</strong>. Контролирует, внутри ли сервера FTP хосты RatioT Server. </li>
<li><strong>Количество портов FTP</strong>. Порт, который слушает внутренний сервер FTP. </li>
<li><strong>Включить сервер SSH при загрузке</strong>. Контролирует, внутри ли сервера SSH хосты RatioT Server. </li>
<li><strong>Количество портов SSH</strong>. Порт, который слушает внутренний сервер SSH. </li>
<li><strong>Включить сервер TFTP при загрузке</strong>. Контролирует, внутри ли сервера TFTP хосты RatioT Server. </li>
<li><strong>Количество портов TFTP</strong>. Порт, который слушает внутренний сервер TFTP. </li>
</ul>
<h5>Читать скрипты конфигурации</h5>
<p>Таблица настраивает скрипты ожидания, которые используются для резервного копирования настроек устройства. Каждый ряд описывает:</p>
<ul>
<li><strong>Имя скрипта</strong>. Это имя используется относительно скрипта, например, из последовательности резервного копирования конфигураций. </li>
<li><strong>Скрипт</strong>. Таблица, определяющая скрипт, например, какие данные отправить устройству и что ожидать в ответ. </li>
</ul>
<h5>Писать скрипты конфигурации</h5>
<p>Таблица настраивает скрипты ожидания, которые используются для восстановления настроек устройства. Каждый ряд описывает:</p>
<ul>
<li><strong>Имя скрипта</strong>. Это имя используется относительно скрипта, например, из последовательности восстановления настроек. </li>
<li><strong>Скрипт</strong>. Таблица, определяющая скрипт, например, какие данные отправить устройству и что ожидать в ответ. </li>
</ul>
<h5>Скрипты конфигурации</h5>
<p>Эта таблица конфигурирует скрипты, которые используются, чтобы изменить настройку устройства или выполнить контрольные действия. У каждого срипта есть следующие свойства:</p>
<ul>
<li><strong>Имя скрипта</strong>. Это имя используется относительно скрипта. </li>
<li><strong>Описание</strong>. Детальное описание цели скрипта. </li>
<li><strong>Тип</strong>. <em>Скрипт</em> (то есть скрипт ожидания) или <em>Параметеризатор</em> (метод отправки отдельной динамически построенной команды устройству) </li>
<li><strong>Скрипт</strong>. Таблица, определяющая скрипт (если <strong>тип</strong> установлен на <em>скрипт</em>), например, какие данные отправить устройству и что ожидать в ответ. </li>
<li><strong>Параметеризатор</strong>. Текст исходных данных параметеризатора, определяющий формат парамметров входа скрипта и метод динамически построенной команды для отправки к устройству. См. движок параметеризатора для получения информации. </li>
</ul>
<h3>Настройки уровня пользователя</h3>
<p>Не определены.</p>
<h3>Свойства device</h3>
<p>Свойства драйвера хоста определяют параметры конфигурации, используемые RatioT Network Manager для управления соответствующим хостом сети. Большинство свойств представляют настройки служб, поддерживаемых драйвером хоста сети. Они представлены в столбце <strong>Свойства конфигурации</strong> таблицы служб хоста сети. </p>
<p>Другие свойства Device:</p>
<ul>
<li>Свойство<strong> Адрес хоста</strong> (<code>address</code>). Оно определяет <strong>IP адрес и имя хоста</strong> отслеживаемого хоста сети. </li>
<li>Свойство<strong> Выражение статуса соединения</strong> (<code>connectionStatusExpressions</code>). Определяет, как каждый сервис влияет на онлайн-статус всего хоста сети. </li>
</ul>
<h3>Активы device</h3>
<p>Активы IP хоста подразделяются на две корневые группы: SNMP активы и WMI активы:</p>
<ul>
<li>Если SNMP служба включена, актив создается для каждого MIB файла SNMP, поддерживаемого устройством. Поддерживаемые MIB файлы определяются автоматически при опросе агента SNMP. </li>
<li>Если WMI служба включена, один актив создается для каждого доступного WMI класса. </li>
</ul>
<h3>Настройки device</h3>
<p>Настройки устройства хоста сети представляют собой:</p>
<ul>
<li>Статус хоста </li>
<li>Результаты мониторинга служб данного хоста сети.  </li>
</ul>
<p>Обратитесь к столбцу <strong>Результаты мониторинга</strong> таблицы служб хоста сети. </p>
<h3>Операции device</h3>
<p>Обратитесь к столбцу <strong>Операции</strong> таблицы служб хоста сети.</p>
<h3>События device</h3>
<p>Хосты сети способны создавать два различных типа событий: <strong>Прерывания работы службы</strong> (<strong>Service Outages</strong>) (описаны ниже) и <strong>SNMP уведомления </strong>(описаны в главе SNMP драйвер устройства).</p>
<h5>Прерывание работы службы</h5>
<p>Служба создает событие, как только она переходит в режим "онлайн" спустя некоторое время простоя.</p>
<table class="md-table"><tr><td>Имя события</td><td>Потеря работоспособности</td></tr><tr><td>Доступ</td><td>Для прав доступа уровня Пользователь</td></tr><tr><td>Записи</td><td>1</td></tr></table>
<p>Событие прерывания работы службы имеет следующий формат:</p>
<table class="md-table"><tr><td>Имя поля</td><td>Тип поля</td><td>Примечание</td></tr><tr><td>служба</td><td>Строка</td><td>Служба, работа которой была прервана.</td></tr><tr><td>старт</td><td>Дата</td><td>Дата и время прерывания работы.</td></tr><tr><td>продолжительность</td><td>Длинное</td><td>Продолжительность прерывания работы в секундах.</td></tr><tr><td>причина</td><td>Строка</td><td>Причина прерывания работы.</td></tr></table>
<h3>Подключение</h3>
<p>Драйвер Хоста сети имеет настраиваемую процедуру определения статуса Офлайн/Онлайн. Это позволяет установить для учетной записи устройства статус офлайн, если определенный сервис испытывает определяемую пользователем проблему работоспособности.</p>
<p>Настройка определения статуса осуществляется через таблицу <strong>Выражений Статусов Соединений</strong>. Каждая строка этой таблицы описывает сервис или пользовательскую формулу, которая влияет на онлайн статус устройства хоста сети. Таблица имеет три поля:</p>
<ul>
<li><strong>Комментарий</strong>. Это поле представляет собой удобочитаемое для человека описание записи таблицы. </li>
<li><strong>Активированное выражение</strong>. Выражение, которое определяет, "активна" ли запись, т.е. действительно влияет на статус устройства. Выражение должно возвращать логическое значение (true/false). Если оно возвращает false, эта запись считается неактивной и не влияет на статус соединения хоста сети. </li>
<li><strong>Выражение статуса соединения</strong>. Выражение, которое определяет текущий "статус соединения" сервиса, т.е., доступен ли сервис и есть ли у него ошибки. Это выражение должно возвращать логическое значение (true/false) или ноль. Если оно возвращает true или false, соответствующий сервис считается в статусе онлайн или офлайн. Если выражение возвращает ноль, статус соединения сервиса считается неизвестным. </li>
</ul>
<p>Таблица<strong> Выражений статуса соединения</strong> анализируется в конце каждого цикла синхронизации. Записи, которые то <strong>Активированное выражение</strong> возвращает как false, пропускаются. После этого статус соединения хоста сети рассчитывается по результатам <strong>Выражения статуса соединения</strong> оставшихся записей:</p>
<ul>
<li>Если хотя бы одно <strong>Выражение статуса соединения</strong> возвращается как ноль, статус соединения хоста сети считается <strong>Неизвестным</strong> </li>
<li>В ином случае, если хотя одно <strong>Выражение статуса соединения</strong> возвращается как false, хост сети считается находящимся в статусе <strong>Офлайн</strong> </li>
<li>В других случаях хост сети считается находящимся в статусе <strong>Онлайн</strong> </li>
</ul>
<table class="md-table"><tr><td></td><td>Этот пример показывает, как изменить настройку сервиса HTTP, чтобы установить у хоста сети статус офлайн, если ответный код HTTP не 200 (успешный): Комментарий: HTTP Активированное выражение:{httpSettings$enabled} Выражение статуса соединения: hasVariable({.:}, 'http') &amp;&amp; {http$successful} &amp;&amp; {http$replyCode} != 200</td></tr></table>
<p>Статусы отдельных сервисов можно проверить, используя действие Настроить Device.</p>
<h3>Синхронизация</h3>
<p>Драйвер хоста устройства использует процедуры синхронизации определенных служб контролируемого устройства. Обратитесь к соответствующему разделу службы для описания синхронизации.</p>
</section>


<section id="ls_drivers_ip_host_dhcp" class="doc-section">
<h2>Мониторинг DHCP</h2>
<table class="md-table"><tr><td></td><td>DHCP-сервер представляет собой компьютерную программу, которая предоставляет службу автоматической конфигурации IP-устройств сети с использованием протокола динамической конфигурации узла (DHCP).</td></tr></table>
<p><strong>Служба мониторинга DHCP</strong> позволяет проверять доступность и работоспособность сервера DHCP<strong> </strong>(протокол динамической конфигурации узла).</p>
<h3>Синхронизация</h3>
<p>DHCP монитор посылает DHCPDISCOVER сообщение контролируемому серверу и ждет ответа. Сообщение содержит MAC-адрес, указанный в настройках конфигурации DHCP. Если ответ успешно получен в течение заданного времени ожидания, служба переходит в режим <strong>Онлайн</strong>. Ответ IP-адреса сервера хранится в результатах мониторинга. В противном случае служба переходит в режим <strong>Offline</strong> и сообщение об ошибке сохраняется в результатах.</p>
</section>


<section id="ls_drivers_ip_host_dhcp_results" class="doc-section">
<h2>Результаты мониторинга DHCP</h2>
<p>Результаты мониторинга DHCP представлены переменной <strong>DHCP</strong> (<code>dhcp</code>) следующего формата:</p>
<table class="md-table"><tr><td>Свойство</td><td>Описание</td></tr><tr><td>Успешно</td><td>Указывает, что запрос DHCP был успешно отправлен и получен правильный ответ.</td></tr><tr><td>Ошибка</td><td>Текст ошибки при наличии таковой.</td></tr><tr><td>Ответ</td><td>IP адрес в ответе сервера (значение в поле yiaddr DHCP сообщения - обратитесь к RFC 2131 для более подробной информации).</td></tr></table>
</section>


<section id="ls_drivers_ip_host_dhcp_settings" class="doc-section">
<h2>Настройки службы DHCP</h2>
<p>Монитор DHCP использует следующие настройки, представленные переменной <strong>Настройки</strong> <strong>DHCP </strong>(<code>dhcpSettings</code>):</p>
<table class="md-table"><tr><td>Свойство</td><td>Описание</td></tr><tr><td>Активен</td><td>Включает/отключает мониторинг DHCP.</td></tr><tr><td>MAC адрес</td><td>MAC-адрес устройства клиента, используемый в запросе. (Он должен быть MAC-адресом сервера RatioT SCADA в большинстве случаев).</td></tr><tr><td>Таймаут, миллисекунд</td><td>Время ожидания ответа службы.</td></tr></table>
</section>


<section id="ls_drivers_ip_host_dns" class="doc-section">
<h2>Мониторинг DNS сервера</h2>
<table class="md-table"><tr><td></td><td>Сервер Системы доменных имён (DNS) предназначен для хранения DNS записей и предоставления ответов на запросы по всей базе данных.</td></tr></table>
<p>Монитор<strong> Системы доменных имен (DNS)</strong> позволяет контролировать доступность и работоспособность DNS сервера путем отправки поискового запроса и получения ответов с сервера. Собранные ответы представляют собой результаты мониторинга и могут быть использованы для проверки корректности работы сервера DNS.</p>
<h3>Детали синхронизации</h3>
<p>DNS монитор может быть настроен на отправку нескольких поисковых запросов. Каждый запрос определяет <strong>Тип записи</strong> и <strong>Имя хоста</strong>. Служба выполняет все назначенные поисковые запросы и получает ответные результаты.</p>
<p>Служба находится в режиме <strong>Онлайн</strong>, если все запросы были выполнены успешно.</p>
</section>


<section id="ls_drivers_ip_host_dns_results" class="doc-section">
<h2>Результаты DNS мониторинга</h2>
<p>Результат DNS мониторинга представлен переменной <strong>DNS</strong> (<code>dns</code>) и включает статус службы и ответы сервера на каждый сформированный поисковый DNS запрос:</p>
<table class="md-table"><tr><td>Поле</td><td>Описание</td></tr><tr><td>Успешно</td><td>Указывает, что все запросы были выполнены успешно.</td></tr><tr><td>Детали</td><td>Подробные результаты определенных запросов:</td></tr><tr><td>Поле</td><td>Описание</td></tr><tr><td>Запрос</td><td>Данные запроса (имя хоста), только для чтения.</td></tr><tr><td>Тип запроса</td><td>Тип запроса, только для чтения.</td></tr><tr><td>Результат</td><td>Текст ответа сервера DNS (обычно IP адрес или имя хоста). В случае возникновения ошибок устанавливается значение NULL.</td></tr><tr><td>Ошибка</td><td>Текст ошибки или значение NULL, если во время выполнения запроса не было ошибок.</td></tr></table>
</section>


<section id="ls_drivers_ip_host_dns_settings" class="doc-section">
<h2>Настройки DNS службы</h2>
<p>Монитор сервера DNS  имеет следующие настройки, представленные переменной <strong>Мониторинг</strong> <strong>DNS </strong>(<code>dnsSettings</code>):</p>
<table class="md-table"><tr><td>Свойство</td><td>Описание</td></tr><tr><td>Активный</td><td>Включает/отключает мониторинг сервера DNS.</td></tr><tr><td>Порт</td><td>Номер порта сервера DNS.</td></tr><tr><td>Протокол</td><td>Коммуникационный протокол: UDP или TCP.</td></tr><tr><td>Таймаут, миллисекунд</td><td>Время ожидания выполнения операций DNS.</td></tr><tr><td>Запросы</td><td>DNS запросы для выполнения. Свойства запросов: Тип запроса: A, AAAA, CNAME, NS или MX. Запрос: включить имя хоста в запрос.</td></tr></table>
</section>


<section id="ls_drivers_ip_host_email_roundtrip" class="doc-section">
<h2>Служба мониторинга прохождения электронной почты</h2>
<p>Служба мониторинга прохождения электронной почты способствует сквозной передаче  e-mail сообщений, позволяя тем самым проверить функциональность почтовой системы в целом.</p>
<h3>Синхронизация</h3>
<p>Сущность данного рода мониторинга заключается в обеспечении успешной доставки e-mail сообщений через контролируемый сервер. Для этого монитор двусторонней передачи данных создает и отправляет тестовое сообщение. Во время следующей синхронизации служба проверяет наличие тестового сообщения во входящих сообщениях почтового ящика. Все тестовые сообщения после проверки немедленно удаляются из почтового ящика. Операции отправки/приема выполняются во время каждой синхронизации. </p>
<p>Адреса отправителя и получателя и используемый протокол получения e-mail сообщений определяются в качестве настроек службы.</p>
<table class="md-table"><tr><td></td><td>Монитор двусторонней передачи e-mail сообщений использует настройки службы SMTP для отправки исходящих тестовых сообщений. Отправитель и получатель данных сообщений определяются в Конфигурации службы двусторонней передачи e-mail сообщений.</td></tr></table>
<p>Пользователь может выбрать, какой протокол использовать (POP3 или IMAP) для получения ранее отосланных сообщений. </p>
<table class="md-table"><tr><td></td><td>Монитор двусторонней передачи e-mail сообщений использует настройки службы POP3 или настройки службы IMAP для возврата тестовых сообщений.</td></tr></table>
<p>Служба двусторонней передачи e-mail сообщений находится в режиме Онлайн, если тестовые сообщения были разосланы и получены. Если во время выполнения операций отправки/приема обнаружена ошибка или ранее отосланные тестовые сообщения не поступили в почтовый ящик, статус службы меняется на Офлайн. Ошибки, обнаруженные во время операций отправки/приема, сохраняются в результатах мониторинга.</p>
</section>


<section id="ls_drivers_ip_host_email_roundtrip_results" class="doc-section">
<h2>Результаты мониторинга прохождения электронной почты</h2>
<p>Результаты мониторинга прохождения электронной почты сохраняются в переменной <strong>Прохождение электронной почты</strong> (<code>emailRoundTripResult</code>) следующего формата:</p>
<table class="md-table"><tr><td>Свойство</td><td>Описание</td></tr><tr><td>Успешно</td><td>Указывает, что во время последней проверки сервера SMTP не было обнаружено ошибок.</td></tr><tr><td>Ошибка при отправлении</td><td>Текст ошибки при отправлении или значение NULL при отсутствии ошибок.</td></tr><tr><td>Ошибка при получении</td><td>Текст ошибки при получении или значение NULL при отсутствии ошибок.</td></tr></table>
</section>


<section id="ls_drivers_ip_host_email_roundtrip_settings" class="doc-section">
<h2>Настройки службы прохождения электронной почты</h2>
<p>Мониторинг прохождения электронной почты устанавливается при помощи следующих свойств, определяемых переменной Настройки прохождения электронной почты (<code>emailSettings</code>):</p>
<table class="md-table"><tr><td>Свойство</td><td>Описание</td></tr><tr><td>Включено</td><td>Включает/отключает мониторинг прохождения электронной почты.</td></tr><tr><td>Протокол получения e-mail сообщений</td><td>Протокол для управления входящими сообщениями.</td></tr><tr><td>Адрес отправителя</td><td>E-mail адрес, указанный в поле FROM (От кого) тестового e-mail сообщения.</td></tr><tr><td>Адрес получателя</td><td>E-mail адрес получателя, которому было отправлено тестовое сообщение.</td></tr></table>
<table class="md-table"><tr><td></td><td>Монитор прохождения электронной почты использует опции SMTP, POP3 или IMAP для отправки и получения сообщений.</td></tr></table>
</section>


<section id="ls_drivers_ip_host_expect" class="doc-section">
<h2>Expect-скрипты</h2>
<p>Expect-скрипты (скрипты ожидания) определяют серию команд, которые могут отправляться устройствам и ожидать от них ответа, контролирующего поведение скрипта. Для выполнения Expect-скрипта, RatioT Server подключается к устройству при помощи протоколов Telnet или SSH.</p>
<p>Expect-скрипты делятся на три группы:</p>
<ul>
<li><strong>Скрипты чтения конфигурации</strong>. Эти скрипты вызываются только из последовательностей резервирования конфигураций устройств.</li>
<li><strong>Скрипты записи конфигурации</strong>. Эти скрипты вызываются только из последовательностей восстановления конфигураций устройств.</li>
<li><strong>Скрипты конфигурации</strong>. Это скрипты общего назначения, используемые для изменения конфигураций устройств или контролирования устройств.</li>
</ul>
<p>Скрипты управляются через настройки глобальной конфигурации драйвера устройства Хоста Сети.</p>
<h3>Структура скрипта</h3>
<p>Каждый Expect-скрипт настраивается как таблица. Запись в этой таблице определяет команду для отправки устройству и ожидаемый выход устройства.</p>
<p>Каждая запись скрипта содержит:</p>
<ul>
<li><strong>Ожидать</strong>. Это Выражение RatioT SCADA, которое должно иметь результатом строку. Эта строка будет являться регулярным выражением, которому должен соответствовать выход устройства. Регулярное выражение "завернуто" в Выражение RatioT SCADA, чтобы дать возможность динамического построения регулярного выражения, зависящего от среды.</li>
</ul>
<table class="md-table"><tr><td></td><td>Чтобы поместить статическое ругулярное выражение в поле Expect, заключите его в одинарные или двойные кавычки, но не вставляйте какие-либо кавычки или обратные косые черты в само выражение.</td></tr></table>
<table class="md-table"><tr><td></td><td>Пример: "(?s).<em>\s</em>(([Uu]sername: )</td><td>([Ll]ogin.<em>: ))\z"Это значение поля Ожидать будет иметь результатом следующее регулярное выражение: (?s).</em>s*(([Uu]sername: )</td><td>([Ll]ogin.*: ))zЭто регулярное выражение, в свою очередь, будет соответствовать приглашениям ввода Login: или Username:, отправленным устройством. Таким образом, это поле Ожидать соответствует тому, чтобы ожидать приглашение о вводе имени пользователя устройства.</td></tr></table>
<ul>
<li><strong>Отправить</strong>. Это Выражение RatioT SCADA, которое должно иметь результатом строку. Эта строка будет отправлена устройству, когда от устройства приходит текст, соответствующий полю <strong>Ожидать</strong>.</li>
</ul>
<table class="md-table"><tr><td></td><td>Пример: {username}Это значение поля Отправить будет иметь результатом имя пользователя, определенное в настройках резервирования и восстановления конфигурации каждого устройства.</td></tr></table>
<table class="md-table"><tr><td></td><td>Пример: 'enable'Это значение поля Отправить вызовет отправку устройству команды enable.</td></tr></table>
<table class="md-table"><tr><td></td><td>Пример: 'show ' + {env/configurationType} + '-config'Это значение поля Отправить ссылается на переменную среды configurationType, определенную ранее выполненными правилами последовательности резевирования/восстановления конфигурации, которая вызвала это Expect-скрипт.</td></tr></table>
<ul>
<li><strong>Скрипт ошибки</strong>. Подобно полю <strong>Ожидать</strong>, это Выражение RatioT SCADA, которое должно иметь результатом строку. Эта строка будет обрабатываться как регулярное выражение, которому должен соответствовать выход устройства. Если это происходит, ответ устройства считается ошибочным, а выполнение Expect-скрипта заканчивается сообщением об ошибке, определенным полем <strong>Сообщение об ошибке</strong>.</li>
<li><strong>Сообщение об ошибке</strong>. Это Выражение RatioT SCADA, которое должно иметь результатом строку. Эта строка вернется как сообщение об ошибке, если выход устройства будет соответствовать регулярному выражению, определенному полем <strong>Ожидать ошибку</strong>.</li>
<li><strong>Выход</strong>. Это Выражение RatioT SCADA, которое должно иметь результатом строку, представляющую имя переменной среды. Любой выход, произведенный устройством в ответ на команду <strong>Отправить</strong>, будет записан в эту переменную.</li>
</ul>
<table class="md-table"><tr><td></td><td>Пример: 'configuration'Это выражение разрешается в строку configuration. Таким образом, реакция устройства на команду Отправить будет записываться в переменую среды configuration.</td></tr></table>
<ul>
<li><strong>Фильтр выхода</strong>. Это Выражение RatioT SCADA, которое должно иметь результатом строку. Эта строка будет обрабатываться как регулярное выражение. Любая строка, соответствующая этому выражению, будет удаляться из выхода устройства, полученного в ответ на команду <strong>Отправить</strong> до того, как этот выход записывается в переменную <strong>Выход</strong>.</li>
</ul>
<table class="md-table"><tr><td></td><td>Пример: "(Building)</td><td>(Current)</td><td>(Using)</td><td>(show)"Это значение поля Фильтр выхода будет разрешаться в регулярное выражение (Building)</td><td>(Current)</td><td>(Using)</td><td>(show).Таким образом, слова Building, Current, Using и Show будут удаляться из выхода устройства и помещаться в переменную Выход.</td></tr></table>
<ul>
<li><strong>Комментарии</strong>. Любое дополнение, описывающее назначение строки Expect-скрипта.</li>
</ul>
<h3>Среда вычисления для выражений ожидать, отправить, ожидать ошибку, сообщение об ошибке, выход и фильтр выхода</h3>
<table class="md-table"><tr><td>Среда вычисления выражения Expect-скрипта:</td></tr><tr><td>Контекст по умолчанию</td><td>Контекст устройства для конфигурирования.</td></tr><tr><td>Таблица данных по умолчанию</td><td>Таблица резервирования или восстановления параметров для скрипта Чтение Конфигурации или Запись Конфигурации. Формат таблицы определяется Форматом параметров резервирования или Форматом параметров восстановления, определенным в той же записи Таблицы конфигурации, которая определяет текущую последовательность резервирования/восстановления.Отсутствует для обычных скриптов Конфигурации.</td></tr><tr><td>Ряд по умолчанию</td><td>0</td></tr><tr><td>Переменные среды</td><td>Стандартные переменные.Переменные среды, определенные ранее выполненными правилами последовательности резервирования или восстановления, если скрипт вызывается из такой последовательности. Дополнительные переменные:</td></tr><tr><td>Имя переменной</td><td>Тип значения</td><td>Описание</td></tr><tr><td>configurationType</td><td>строка</td><td>Тип конфигурации устройства, который резервируется или восстанавливается. Эта переменная недоступна для обычных скриптов конфигурации.</td></tr></table>
</section>


<section id="ls_drivers_ip_host_ftp" class="doc-section">
<h2>Мониторинг FTP сервера</h2>
<table class="md-table"><tr><td></td><td>Протокол передачи файлов (FTP) является стандартным сетевым протоколом, используемым для копирования файла с одного хоста на другой через TCP/IP сеть, такую как Интернет. Secure File Transfer Protocol (SFTP) - это родственный протокол, который использует более надежный метод шифрования, чем FTP.</td></tr></table>
<p><strong>Монитор сервера FTP </strong>выполняет проверку корректной работы сервера FTP путем проверки статуса сервера и чтения атрибутов удаленного файла, используя FTP протокол.</p>
<p><strong>Функции SFTP Get и Put</strong> позволяют загружать и скачивать файлы с удаленного сервера по протоколу SFTP.</p>
<h3>Синхронизация</h3>
<p>Настройки конфигурации мониторинга FTP описаны в подразделе Настройки службы FTP. </p>
<p>Во время синхронизации выполняются следующие операции:</p>
<ul>
<li>Установление соединения с сервером FTP.</li>
<li>Проведение аутентификации.</li>
<li>Получение информации о статусе сервера и ее сохранение в результатах мониторинга.</li>
<li>Определение местонахождения файла с использованием заданного в параметрах пути.</li>
<li>Получение атрибутов, таких как временная метка файла (обычно время последнего изменения) и размер (в байтах).</li>
<li>Отключение соединения.</li>
</ul>
<p>Все данные операции должны быть выполнены успешно для перевода сервера в режим <strong>Онлайн</strong>. Статус сервера и информация о файле хранятся в результатах мониторинга.</p>
<p>При невыполнении какой-либо операции статус сервера меняется на <strong>Офлайн</strong>. Ошибка, обнаруженная во время синхронизации, сохраняется в результатах мониторинга.</p>
<table class="md-table"><tr><td></td><td>Имейте в виду, что путь, указанный в конфигурации службы, должен относиться к обычному файлу (т.е. не указывать на директорию или не включать специальных символов). Если монитору не удается обнаружить файл, используя заданный путь, служба FTP переходит в Офлайн.</td></tr></table>
<h3>Операции</h3>
<h5>FTP Get</h5>
<p>Получить файл из удаленного компьютера.</p>
<p>У формата параметров функции <strong>входа</strong> есть следующие поля:</p>
<table class="md-table"><tr><td>Имя</td><td>Тип</td><td>Описание</td></tr><tr><td>Port</td><td>Integer</td><td>Номер порта, на котором запущен сервер FTP.</td></tr><tr><td>Username</td><td>String</td><td>Имя пользователя для аутентификации.</td></tr><tr><td>Password</td><td>String</td><td>Пароль для аутентификации.</td></tr><tr><td>Mode</td><td>Boolean</td><td>Режим FTP: активный или пассивный (по умолчанию).</td></tr><tr><td>Path</td><td>String</td><td>Путь файла или папки для мониторинга (опционально).</td></tr><tr><td>File Encoding</td><td>String</td><td>Определяет кодировку содержимого файла.</td></tr><tr><td>Timeout</td><td>Long</td><td>Таймаут операций сервера FTP.</td></tr></table>
<table class="md-table"><tr><td></td><td>Адрес устройства хоста сервера используется в качестве адреса сервера FTP.</td></tr></table>
<p>У формата параметров функции <strong>выход </strong>есть следующие поля:</p>
<table class="md-table"><tr><td>Имя</td><td>Тип</td><td>Описание</td></tr><tr><td>Successful</td><td>Boolean</td><td>Операция была выполнена успешно.</td></tr><tr><td>Error</td><td>String</td><td>Текст сообщения об ошибке, если ошибка произошла в течение выполнения операции.</td></tr><tr><td>Result</td><td>Data Block</td><td>Запрашиваемый файл из удаленного компьютера.</td></tr></table>
<h5>FTP List</h5>
<p>Отображает список файлов удаленно подключенного компьютера.</p>
<p>У формата параметров функции <strong>вход </strong>есть следующие поля:</p>
<table class="md-table"><tr><td>Имя</td><td>Тип</td><td>Описание</td></tr><tr><td>Port</td><td>Integer</td><td>Номер порта, на котором запущен сервер FTP.</td></tr><tr><td>Username</td><td>String</td><td>Имя пользователя для аутентификации.</td></tr><tr><td>Password</td><td>String</td><td>Пароль для аутентификации.</td></tr><tr><td>Mode</td><td>Boolean</td><td>Режим FTP: активный или пассивный (по умолчанию).</td></tr><tr><td>Path</td><td>String</td><td>Путь файла или папки для мониторинга (опционально).</td></tr><tr><td>File Encoding</td><td>String</td><td>Определяет кодировку содержимого файла.</td></tr><tr><td>Timeout</td><td>Long</td><td>Таймаут операций сервера FTP.</td></tr></table>
<table class="md-table"><tr><td></td><td>Адрес устройства хоста сервера используется в качестве адреса сервера FTP.</td></tr></table>
<p>У формата параметров функции <strong>выход </strong>есть следующие поля:</p>
<table class="md-table"><tr><td>Имя</td><td>Тип</td><td>Описание</td></tr><tr><td>Successful</td><td>Boolean</td><td>Операция была выполнена успешно.</td></tr><tr><td>Error</td><td>String</td><td>Текст сообщения об ошибке, если ошибка произошла в течение выполнения операции.</td></tr><tr><td>Result</td><td>Data Block</td><td>Запрашиваемый файл из удаленного компьютера.</td></tr></table>
<h5>SFTP Get</h5>
<p>Получение файла с удаленного компьютера.</p>
<p>Формат входных параметров функции имеет следующие поля:</p>
<table class="md-table"><tr><td>Name</td><td>Type</td><td>Description</td></tr><tr><td>Path</td><td>String</td><td>Путь к файлу на удаленном компьютере, включая имя файла.</td></tr></table>
<p>Формат выходных параметров функции имеет следующие поля:</p>
<table class="md-table"><tr><td>Name</td><td>Type</td><td>Description</td></tr><tr><td>Successful</td><td>Boolean</td><td>Истина, если операция была успешно выполнена.</td></tr><tr><td>Error</td><td>String</td><td>Текст сообщения об ошибке, если во время выполнения операции произошла какая-то ошибка.</td></tr><tr><td>File</td><td>Data Block</td><td>Запрашиваемый файл с удаленного компьютера.</td></tr></table>
<h5>SFTP Put</h5>
<p>Получение файла с удаленного компьютера.</p>
<p>Формат входных параметров функции имеет следующие поля:</p>
<table class="md-table"><tr><td>Name</td><td>Type</td><td>Description</td></tr><tr><td>File Path</td><td>String</td><td>Путь, включая имя файла, к целевому местоположению, где должен быть создан файл на удаленном компьютере</td></tr><tr><td>File</td><td>Data Block</td><td>Запрашиваемый файл с удаленного компьютера.</td></tr></table>
<p>Формат выходных параметров функции имеет следующие поля:</p>
<table class="md-table"><tr><td>Name</td><td>Type</td><td>Description</td></tr><tr><td>Successful</td><td>Boolean</td><td>Истина, если операция была успешно выполнена.</td></tr><tr><td>Error</td><td>String</td><td>Текст сообщения об ошибке, если во время выполнения операции произошла какая-то ошибка.</td></tr></table>
</section>


<section id="ls_drivers_ip_host_ftp_results" class="doc-section">
<h2>Результаты FTP мониторинга</h2>
<p>Результаты FTP мониторинга доступны в качестве переменной <strong>ftp</strong> (<code>ftp</code>):</p>
<table class="md-table"><tr><td>Свойство</td><td>Описание</td></tr><tr><td>Успешно</td><td>Указывает, что монитор сервера FTP не обнаружил ошибки во время последнего чтения файла.</td></tr><tr><td>Статус сервера</td><td>Ответ о статусе сервера FTP.</td></tr><tr><td>Содержимое папки</td><td>Таблица, представляющая атрибуты контролируемого файла или всех файов в контролируемой папке: имя файла, размер и время последнего изменения.</td></tr><tr><td>Содержимое файла</td><td>Содержимое контролируемого файла.</td></tr><tr><td>Ошибка</td><td>Описание ошибки или значение NULL при отсутствии ошибок.</td></tr></table>
</section>


<section id="ls_drivers_ip_host_ftp_settings" class="doc-section">
<h2>Настройки службы FTP</h2>
<p>Конфигурация монитора сервера FTP состоит из следующих параметров, представленных переменной <strong>Настройки</strong> <strong>FTP </strong>(<code>ftpSettings</code>):</p>
<table class="md-table"><tr><td>Свойство</td><td>Описание</td></tr><tr><td>Активен</td><td>Включает/отключает мониторинг сервера FTP.</td></tr><tr><td>Протокол</td><td>Протокол передачи данных, FTP или SFTP.</td></tr><tr><td>Порт</td><td>Номер порта сервера FTP/SFTP.</td></tr><tr><td>Имя пользователя</td><td>Имя пользователя для аутентификации.</td></tr><tr><td>Пароль</td><td>Пароль для аутентификации.</td></tr><tr><td>Режим</td><td>Режим FTP: активный или пассивный (по умолчанию).</td></tr><tr><td>Активный минимальный порт</td><td>Минимальное число портов, которое будет назначено соединению данных при использовании режима Активный. Только FTP.</td></tr><tr><td>Активный максимальный порт</td><td>Максимальное число портов, которое будет назначено соединению данных при использовании режима Активный. Только FTP.</td></tr><tr><td>Путь</td><td>Путь к контролируемым файлам и папкам (дополнительно). Только FTP.</td></tr><tr><td>Содержимое чтения</td><td>Определяет, должно ли читаться содержимое данного файла/папки. Только FTP.</td></tr><tr><td>Кодировка файла</td><td>Определяет кодировку содержимого файла. Только FTP.</td></tr><tr><td>Пошаговое чтение</td><td>Переключается на пошаговое чтение с чтения всего файла. Пошаговое чтение идеально подходит для анализа журнала регистрации. Если оно включено, сервер запоминает размер предыдущего файла и во время следующего цикла синхронизации читает данные, начиная с последней точки и до конца файла. Если размер файла не вырос с предыдущего цикла, чтение не осуществляется. Если размер файла уменьшился, чтение возобновляется с начала файла (это подходит для управления ротацией журнала регистрации). Только FTP.</td></tr><tr><td>Максимальный размер чтения</td><td>Максимальное количество байтов, читаемых сервером, если включено пошаговое чтение. Только FTP.</td></tr><tr><td>Размер чтения очереди сообщений</td><td>Количество байт, добавляемых с предыдущих этапов пошагового чтения. Только FTP.</td></tr><tr><td>Таймаут, миллисекунд</td><td>Время ожидания выполнения операций сервера FTP/SFTP.</td></tr></table>
</section>


<section id="ls_drivers_ip_host_http" class="doc-section">
<h2>Мониторинг HTTP сервера</h2>
<p><strong>HTTP</strong> поддержка предоставляется<strong> драйвером устройства HTTP. </strong>Драйвер устройства сетевого хоста использует HTTP драйвер и представляет его свойства в качестве службы. Для более подробной информации смотрите раздел HTTP драйвер устройства.</p>
</section>


<section id="ls_drivers_ip_host_imap" class="doc-section">
<h2>Мониторинг IMAP сервера</h2>
<table class="md-table"><tr><td></td><td>Сервер IMAP является компьютерной программой, которая доставляет e-mail сообщения, используя Протокол прикладного уровня для доступа к электронной почте (IMAP).</td></tr></table>
<p><strong>Монитор сервера IMAP </strong>позволяет проверить доступность и функциональность<strong> </strong>e-mail сервера IMAP.</p>
<h3>Синхронизация</h3>
<p>Монитор IMAP подключается к серверу IMAP, выполняет аутентификацию и выводит количество сообщений и общий размер всех сообщений определенной папки. Требуемые параметры определяются в качестве настроек службы.</p>
<p>Если соединение с сервером IMAP было установлено и получена статистика сообщений, служба переходит в режим <strong>Онлайн</strong>. В противном случае сообщение об ошибке сохраняется и служба переходит в режим <strong>Офлайн</strong>. Для более подробной информации обратитесь к разделу Результаты мониторинга IMAP.</p>
</section>


<section id="ls_drivers_ip_host_imap_results" class="doc-section">
<h2>Результаты мониторинга IMAP</h2>
<p>Результаты мониторинга хранятся в переменной <strong>IMAP</strong> (<code>imap</code>)  и доступны в качестве настроек устройства в следующем формате:</p>
<table class="md-table"><tr><td>Свойство</td><td>Описание</td></tr><tr><td>Успешно</td><td>Указывает, что во время последней проверки почтового ящика не возникло ошибок.</td></tr><tr><td>Количество сообщений</td><td>Количество e-mail сообщений в почтовом ящике или количество непрочитанных сообщений, если установлен флажок Проверять только последние сообщения.</td></tr><tr><td>Общий размер сообщений, байты</td><td>Общий размер сообщений в почтовом ящике (исходный размер, включая заголовки) или общий размер непрочитанных сообщений, если установлен флажок Проверять только последние сообщения.</td></tr><tr><td>Ошибка</td><td>Текст ошибки или значение NULL, если в процессе последней проверки не было ошибок.</td></tr></table>
</section>


<section id="ls_drivers_ip_host_imap_settings" class="doc-section">
<h2>Настройки службы IMAP</h2>
<p>Приведенные далее свойства определяют параметры мониторинга сервера IMAР, представленные переменной Настройки <strong>IMAP </strong>(<code>imapSettings</code>):</p>
<table class="md-table"><tr><td>Свойство</td><td>Описание</td></tr><tr><td>Активен</td><td>Включает/отключает мониторинг сервера IMAP.</td></tr><tr><td>Порт</td><td>Номер порта сервера IMAP.</td></tr><tr><td>Таймаут, миллисекунд</td><td>Время ожидания выполнения операций.</td></tr><tr><td>Имя пользователя</td><td>Имя пользователя для входа в почтовый ящик.</td></tr><tr><td>Пароль</td><td>Пароль для входа в почтовый ящик.</td></tr><tr><td>Папка</td><td>Папка, которую необходимо проверить (свойство на выбор, папка по умолчанию не выбрана).</td></tr><tr><td>Проверять только новые  сообщения</td><td>Если включено, то в статистике почтового ящика отображаются только непрочитанные сообщения.</td></tr><tr><td>Дополнительные настройки</td><td>Таблица с названиями и значениями дополнительных настроек загрузки почты. См. доступные настройки здесь.</td></tr></table>
</section>


<section id="ls_drivers_ip_host_ldap" class="doc-section">
<h2>Мониторинг LDAP</h2>
<table class="md-table"><tr><td></td><td>Служба каталога является системой службой, которая хранит, организует и обеспечивает доступ к каталогам. Сервер LDAP является элементом службы каталогов, которая обеспечивает доступ к части каталога, используя LDAP протокол. Облегчённый протокол доступа к каталогам (LDAP) является протоколом уровня приложения для запросов и изменения данных из службы каталогов.</td></tr></table>
<p><strong>Мониторинг сервера LDAP </strong>обеспечивает доступность и оперативность мониторинга служб каталогов (в том числе каталогов Microsoft Active Directory).</p>
<h3>Синхронизация</h3>
<p>Монитор LDAP выполняет следующие процедуры синхронизации:</p>
<ul>
<li>Установление соединения с сервером с использованием заданных настроек.  </li>
<li>Построение поискового запроса при использовании <em>имени контекста</em> и параметров<em> фильтра</em> и его выполнение.  </li>
</ul>
<table class="md-table"><tr><td></td><td>Пример: Поиск с Именем контекста, заданным на "cn=Users,dc=host,dc=domain,dc=com" в сервере Microsoft Active Directory должен вернуть дочерние узлы узла "Users", т.е. пользователей, зарегестрированных на host.domain.com. Добавление "cn=SQL*" в качестве Фильтра запроса ограничит запрос, заданный для пользователей с именем, имеющим в начале "SQL".</td></tr></table>
<ul>
<li>Закрытие соединения.  </li>
</ul>
<p>Служба переходит в режим <strong>Онлайн</strong>, если все операции были выполнены успешно; результаты поиска сохранены. Обнаруженная ошибка сохраняется в результатах мониторинга, и служба переходит в режим <strong>Офлайн</strong>.</p>
</section>


<section id="ls_drivers_ip_host_ldap_operations" class="doc-section">
<h2>Операции LDAP</h2>
<p>Служба LDAP предоставляет единственную операцию: <strong>Выполнение LDAP запроса</strong>. Данная операция выполняет запрос с использование LDAP контекста и фильтра, указанных в параметрах операции и в других настройках LDAP, и возвращает результаты запроса.</p>
</section>


<section id="ls_drivers_ip_host_ldap_results" class="doc-section">
<h2>Результаты мониторинга LDAP</h2>
<p>LDAP монитор сохраняет результаты поиска в переменной <strong>LDAP</strong> (<code>ldap</code>) в виде таблицы с данными полями:</p>
<table class="md-table"><tr><td>Свойство</td><td>Описание</td></tr><tr><td>Успешно</td><td>Указывает, что поиски LDAP были выполнены успешно.</td></tr><tr><td>Ошибка</td><td>Текст ошибки при наличии таковой.</td></tr><tr><td>Результаты запроса LDAP</td><td>Таблица, представляющая все строковые значения, полученные от сервера в качестве результата запроса LDAP.</td></tr></table>
</section>


<section id="ls_drivers_ip_host_ldap_settings" class="doc-section">
<h2>Настройки службы LDAP</h2>
<p>Монитор LDAP использует следующие настройки, представленные переменной <strong>Настройки</strong> <strong>LDAP </strong>(<code>ldapSettings</code>):</p>
<table class="md-table"><tr><td>Свойство</td><td>Описание</td></tr><tr><td>Активен</td><td>Включает/отключает мониторинг LDAP.</td></tr><tr><td>Порт</td><td>Номер порта, к которому может быть подключен сервер LDAP.</td></tr><tr><td>Имя пользователя</td><td>Имя пользователя для авторизации. Для Microsoft Active Directory обычно допускается использование основного имени пользователя (UPN), например user@domain.com.Для ALD PRO вместо этого необходимо использовать полное отличительное имя (DN), например uid=svc_ldap,cn=users,cn=accounts,dc=example,dc=internal.</td></tr><tr><td>Пароль</td><td>Пароль для авторизации.</td></tr><tr><td>Имя контекста выполнения LDAP запроса</td><td>Определяемое имя контекста поиска.</td></tr><tr><td>Фильтр LDAP запроса</td><td>Выражение фильтра, используемое для поиска (согласно RFC 2254). Значение может быть null или empty, в этом случае оно просто игнорируется поиском.</td></tr></table>
<h3>Пример ALD PRO</h3>
<p>ALD PRO строго следует стандарту RFC 4513 и требует указания полного отличительного имени (DN) в качестве имени пользователя при привязке.</p>
<p>Формат DN, определённый стандартом RFC 4513, состоит из:</p>
<ul>
<li><code>uid=&lt;username&gt;</code> &amp;mdash; имени входа пользователя</li>
<li>одного или нескольких <code>cn=&lt;container&gt;</code> компонентов &amp;mdash; организационных контейнеров, к которым принадлежит пользователь, от самого внутреннего к самому внешнему</li>
<li>одного <code>dc=&lt;part&gt;</code> компонента на каждый сегмент доменного имени, разделенный точкой</li>
</ul>
<p><code>uid=&lt;username&gt;,cn=&lt;container&gt;,...,dc=&lt;domain-part&gt;,dc=&lt;domain-part&gt;</code></p>
<p>LDAP-плагин подключается к IP-адресу самого устройства Network Host &amp;mdash; отдельное поле &amp;laquo;хост&amp;raquo; в настройках LDAP не требуется.</p>
<table class="md-table"><tr><td>Свойство</td><td>Пример значения</td></tr><tr><td>Включено</td><td>Да</td></tr><tr><td>Порт:</td><td>389</td></tr><tr><td>Имя пользователя:</td><td>uid=svc_ldap,cn=users,cn=accounts,dc=example,dc=internal</td></tr><tr><td>Пароль</td><td>Пароль служебной учетной записи</td></tr><tr><td>Контекст выполнения LDAP-запроса</td><td>cn=users,cn=accounts,dc=example,dc=internal</td></tr></table>
<table class="md-table"><tr><td></td><td>Если каталог ALD PRO разрешает анонимное чтение, RatioT SCADA все равно требует указания имени пользователя и пароля в настройках LDAP. Создайте специальную служебную учетную запись в ALD PRO и введите ее DN в качестве имени пользователя вместе с паролем этой учетной записи.</td></tr></table>
</section>


<section id="ls_drivers_ip_host_ping" class="doc-section">
<h2>Мониторинг при помощи ping</h2>
<p><strong>Пинг-служба</strong> позволяет: </p>
<ul>
<li>Проверять статус IP хоста путем мониторинга его  достижимости/доступности. </li>
<li>Измерить время двусторонней передачи сигнала. </li>
</ul>
<p>Она действует, отправляя эхо-запросы<strong> протокола межсетевых управляющих сообщений (ICMP) </strong>контролируемому хосту и собирая статистику ICMP ответов.</p>
<table class="md-table"><tr><td></td><td>Для использования Пинг-службы при работе на Linux требуются root права доступа или права доступа к сырому сокету для пользователя ОС, который выполняет приложение RatioT Server.</td></tr></table>
<h3>Операция</h3>
<p>Смотрите подраздел Настройки пинга, чтобы узнать список используемых параметров конфигурации. </p>
<p>Пинг-службы выполняют запрос "ping" и добавляют его результат в кэш. Размер кэша определяется конфигурацией службы. При переполнении кэша старые результаты удаляются.</p>
<p>Пинг-служба переходит в режим <strong>Офлайн</strong> в случае невыполнения нескольких последовательных запросов. Количество данных запросов определяется параметром конфигурации <strong>Количество невыполненных эхо-запросов, активирующих статус офлайн</strong>. Иными словами, если любые из последних запросов были выполнены успешно, служба переходит в режим <strong>Онлайн</strong>.</p>
<p>Кэшированные результаты используются для расчета <em>статистики пинга</em>:<strong> среднее время между отправкой запроса и получением ответа (average round-trip time), частота потери пакетов (packet loss rate) </strong>и<strong> время последней отправки запроса и получения ответа (last round-trip time). </strong>Смотрите подраздел Результаты мониторинга пинга.</p>
<h3>Дополнительные адреса ping</h3>
<p>Иногда необходимо отслеживать устройство сети с помощью нескольких IP-адресов. Сервис Ping предоставляет эту функцию путем внедрения опции для указывания одного или более адресов и отслеживая их наряду с адресом, указанным как "первичный" для устройства. Настройки указываются в полях таблицы Настройки Ping <em>Additional Addresses To Ping</em>, <em>Additional Addresses List</em> и <em>Additional Addresses Expression</em>. Результаты предоставляются дочерней таблицей Additional Results в результатах мониторинга Ping.</p>
</section>


<section id="ls_drivers_ip_host_ping_results" class="doc-section">
<h2>Результаты мониторинга пинга</h2>
<p>Приведенная ниже таблица содержит результаты мониторинга ping:</p>
<table class="md-table"><tr><td>Свойство</td><td>Описание</td></tr><tr><td>Удачно</td><td>Указывает, что по крайней мере один из недавних запросов был выполнен. Количество данных запросов определяется параметром конфигурации Количество невыполненных эхо-запросов, активирующее статус Офлайн.</td></tr><tr><td>Среднее время между отправкой запроса и получением ответа (Average Round-Trip Time), миллисекунды</td><td>Среднее время между отправкой запроса и получением ответа ряда выполненных попыток проведения ping, определяемых свойством Количество эхо-запросов для расчета потери пакета.</td></tr><tr><td>Частота потери пакета (Packet Loss Rate), %</td><td>Процентное соотношение невыполненных попыток проведения ping. Свойство Количество эхо-запросов для расчета потери пакета определяет, сколько попыток проведения ping используется для расчета.</td></tr><tr><td>Время последней отправки запроса и получения ответа (Last Round Trip Time), миллисекунды</td><td>Время последней отправки запроса и получения ответа последней выполненной попытки проведения ping.</td></tr><tr><td>Дополнительные результаты</td><td>Таблица результатов ping с дополнительными адресами. Такой же формат, как и у Ping Results, не включая поле Additional Results.</td></tr></table>
</section>


<section id="ls_drivers_ip_host_ping_settings" class="doc-section">
<h2>Настройки пинга</h2>
<p>Следующие настройки используются пинг-службой:</p>
<table class="md-table"><tr><td>Свойство</td><td>Описание</td></tr><tr><td>Включено</td><td>Включает/отключает пинг для данного хоста.</td></tr><tr><td>Размер данных пакета, в байтах</td><td>Размер ICMP пакета данных (не включая заголовки).</td></tr><tr><td>Количество эхо-запросов для отправки</td><td>Количество пинг-запросов, отправляемых во время каждого цикла синхронизации (опроса) устройства.</td></tr><tr><td>Количество эхо-запросов для расчета частоты потери пакета</td><td>Для расчета частоты потери пакета RatioT Server берет несколько последних результатов ping, определенных данной настройкой, и рассчитывает процент невыполненных запросов.</td></tr><tr><td>Количество невыполненных эхо-запросов, активирующее статус офлайн</td><td>Количество последовательных невыполненных попыток проведения ping, которое переведет сетевой хост в статус подключения Офлайн.</td></tr><tr><td>Timeout, в миллисекундах</td><td>Если ответ не получен по истечению данного времени, попытка проведения ping считается невыполненной.</td></tr><tr><td>Дополнительные адреса для отслеживания</td><td>Включает или отключает Ping дополнительных адресов, которые связаны с аккаунтом устройства. Предоставляются три функции:Нет значит, что дополнительные адреса не отслеживаютсяПо списку значит, что список дополнительных адресов для отслеживания находится в таблице Additional Addresses List (показывается, когда опция выбрана)По выражению обозначает список</td></tr><tr><td>Список дополнительных адресов</td><td>Предоставляет список адресов, чтобы отслеживать единственную таблицу поля String, каждый ряд указывает на дополнительный IP-адрес или на имя хоста.</td></tr><tr><td>Выражение дополнительных адресов</td><td>Возвращает единственную таблицу поля String, которая содержит список дополнительных IP-адресов имя имена хоста для отслеживания (похоже на таблцу Additional Addresses List, которая описана выше).</td></tr></table>
</section>


<section id="ls_drivers_ip_host_pop3" class="doc-section">
<h2>Мониторинг POP3 сервера</h2>
<table class="md-table"><tr><td></td><td>Сервер POP является компьютерной программой, которая доставляет e-mail сообщения, используя Протокол почтового отделения (POP). POP3 (POP версия 3) представляет собой ныне действующий стандарт протокола.</td></tr></table>
<p><strong>Монитор сервера POP3 </strong>позволяет проверить доступность и увеличить функциональность<strong> </strong>e-mail сервера POP3.</p>
<h3>Синхронизация</h3>
<p>POP3 монитор подключается к заданному почтовому серверу и выполняет аутентификацию, используя параметры, установленные в настройках службы. Затем он запрашивает размер папки <em>INBOX (Входящие) </em>и находящееся в ней количество сообщений.</p>
<p>При успешном выполнении всех операций служба находится в режиме <strong>Онлайн</strong> и статистика сообщений хранится в качестве результатов мониторинга. В случае возникновения ошибки служба переходит в режим <strong>Офлайн</strong>, и текст ошибки сохраняется в результатах мониторинга.</p>
</section>


<section id="ls_drivers_ip_host_pop3_results" class="doc-section">
<h2>Результаты мониторинга POP3</h2>
<p>Результат мониторинга хранится в переменной <strong>POP3</strong> (<code>pop3</code>) в следующем формате:</p>
<table class="md-table"><tr><td>Свойство</td><td>Описание</td></tr><tr><td>Успешно</td><td>Указывает, что во время последней проверки почтового ящика не возникло ошибок.</td></tr><tr><td>Количество сообщений</td><td>Количество сообщений в почтовом ящике.</td></tr><tr><td>Общий размер сообщений в байтах</td><td>Общий размер сообщений в почтовом ящике (исходный размер, включая заголовки).</td></tr><tr><td>Ошибка</td><td>Текст ошибки или значение NULL, если во время выполнения последней проверки не было ошибок.</td></tr></table>
</section>


<section id="ls_drivers_ip_host_pop3_settings" class="doc-section">
<h2>Настройки сервиса POP3</h2>
<p>Конфигурация мониторинга POP3 включает в себя следующие свойства, представленные переменной <strong>Настройки</strong> <strong>POP3 </strong>(<code>pop3Settings</code>):</p>
<table class="md-table"><tr><td>Свойство</td><td>Описание</td></tr><tr><td>Активен</td><td>Включает/отключает мониторинг сервера POP3.</td></tr><tr><td>Порт</td><td>Номер порта сервера POP3.</td></tr><tr><td>Имя пользователя</td><td>Имя пользователя для входа в почтовый ящик.</td></tr><tr><td>Пароль</td><td>Пароль для входа в почтовый ящик.</td></tr><tr><td>Таймаут, миллисекунд</td><td>Время ожидания выполнения операций.</td></tr><tr><td>Дополнительные настройки</td><td>Таблица с названиями и значениями дополнительных настроек загрузки почты. См. доступные настройки здесь.</td></tr></table>
</section>


<section id="ls_drivers_ip_host_radius" class="doc-section">
<h2>Radius мониторинг</h2>
<table class="md-table"><tr><td></td><td>Служба входящих подключений с удалённой аутентификацией (RADIUS) является протоколом, обепечивающим централизованную аутентификацию, авторизацию и управление учетными записями компьютеров для подключения и использования сетевой службы. RADIUS сервер является компьютерной программой, которая может проводить аутентификацию, авторизацию и учет пользователей устройств для доступа к сети и сетевым службам.</td></tr></table>
<p><strong>RADIUS монитор </strong>позволяет проверить доступность и базовую работоспособность RADIUS сервера через прохождение процедуры аутентификации.</p>
<h3>Синхронизация</h3>
<p>Монитор RADIUS выполняет процедуру аутентификации (см. RFC 2138), используя параметры, заданные в настройках конфигурации: формируется <em>Access-Request </em>и отправляется на контролируемый хост.<em> </em>Если по истечению определенного времени получен в ответ пакет данных типа <code>Access-Accept</code>, служба переходит в статус <strong>Онлайн</strong>. При возникновении ошибки она сохраняется в результатах мониторинга и служба переходит в статус <strong>Офлайн</strong>.</p>
</section>


<section id="ls_drivers_ip_host_radius_results" class="doc-section">
<h2>Результаты мониторинга radius</h2>
<p>Следующие поля используются для хранения результатов мониторинга RADIUS, представленные переменной <strong>Radius</strong> (<code>radius</code>):</p>
<table class="md-table"><tr><td>Свойство</td><td>Описание</td></tr><tr><td>Успешно</td><td>Указывает, что LDAP поиск был выполнен успешно.</td></tr><tr><td>Ошибка</td><td>Текст ошибки при наличии таковой.</td></tr></table>
</section>


<section id="ls_drivers_ip_host_radius_settings" class="doc-section">
<h2>Настройки службы radius</h2>
<p>Служба Radius использует следующие настройки, представленные <strong>настройками</strong> <strong>Radius </strong>(<code>radiusSettings</code>):</p>
<table class="md-table"><tr><td>Свойство</td><td>Описание</td></tr><tr><td>Активный</td><td>Включает/отключает Radius мониторинг.</td></tr><tr><td>Порт для аутентификации</td><td>Номер порта, на который отправляется запрос аутентификации.</td></tr><tr><td>Имя пользователя</td><td>Имя пользователя для аутентификации.</td></tr><tr><td>Пароль</td><td>Пароль аутентификации.</td></tr><tr><td>Секретный ключ Radius</td><td>Секретный ключ, используемый протоколом RADIUS для скрытия паролей.</td></tr><tr><td>Таймаут, миллисекунд</td><td>Время ожидания ответа службы.</td></tr></table>
</section>


<section id="ls_drivers_ip_host_smtp" class="doc-section">
<h2>Мониторинг SMTP сервера</h2>
<table class="md-table"><tr><td></td><td>Сервер SMTP является компьютерной программой, которая отправляет и получает e-mail сообщения, используя Простой протокол передачи почты (SMTP). Обычно SMTP используется e-mail приложениями клиента только для отправки сообщений.</td></tr></table>
<p><strong>Монитор сервера SMTP </strong>позволяет проверить доступность и функциональность e-mail сервера SMTP.</p>
<h3>Синхронизация</h3>
<p>Сервер SMTP контролируется путем установления соединения с сервером и прохождения процедуры авторизации. Отправки e-mail сообщений не происходит. Для более подробной информации о деталях конфигурации обратитесь к разделу Настройка службы SMTP.</p>
<p>Если соединение установлено и авторизация прошла успешно, служба находится в режиме <strong>Онлайн. </strong>В противном случае статус меняется на Офлайн и сообщение об ошибке сохраняется в Результатах мониторинга SMTP.</p>
</section>


<section id="ls_drivers_ip_host_smtp_results" class="doc-section">
<h2>Результаты мониторинга SMTP</h2>
<p>Результаты мониторинга SMTP сохраняются в переменной <strong>SMTP</strong> (<code>smtp</code>). Они включают в себя статус режима работы и сообщение об ошибке при наличии таковой.</p>
<table class="md-table"><tr><td>Свойство</td><td>Описание</td></tr><tr><td>Успешно</td><td>Указывает, что во время последней проверки сервера SMTP ошибки не были обнаружены.</td></tr><tr><td>Ошибка</td><td>Текст ошибки или значение NULL, если во время последней проверки ошибки не были обнаружены.</td></tr></table>
</section>


<section id="ls_drivers_ip_host_smtp_settings" class="doc-section">
<h2>Настройки службы SMTP</h2>
<p>Монитор сервера SMTP обладает следующими свойствами конфигурации, представленными переменной <strong>Настройки</strong> <strong>SMTP</strong> (<code>smtpSettings</code>):</p>
<table class="md-table"><tr><td>Свойство</td><td>Описание</td></tr><tr><td>Активен</td><td>Включает/отключает мониторинг сервера SMTP.</td></tr><tr><td>Порт</td><td>Номер порта сервера SMTP.</td></tr><tr><td>Имя пользователя</td><td>Имя пользователя для входа в почтовый ящик.</td></tr><tr><td>Пароль</td><td>Пароль для входа в почтовый ящик.</td></tr><tr><td>Таймаут, миллисекунд</td><td>Время ожидания выполнения операций.</td></tr><tr><td>Дополнительные настройки</td><td>Таблица с названиями и значениями дополнительных настроек отправки почты. См. доступные настройки здесь.</td></tr></table>
</section>


<section id="ls_drivers_ip_host_snmp" class="doc-section">
<h2>SNMP мониторинг</h2>
<p><strong>Simple Network Management Protocol - простой протокол сетевого управления <strong><em><em>(</em></strong></em>SNMP),</strong> предоставляемый <strong>драйвером SNMP устройства. </strong>Драйвер устройства хоста сети использует драйвер SNMP и представляет его свойства в качестве службы. Для более подробной информации обратитесь к разделу Драйвер устройства SNMP .</p>
</section>


<section id="ls_drivers_ip_host_snmp_polling" class="doc-section">
<h2>Опрос сетевого хоста SNMP</h2>
<table class="md-table"><tr><td></td><td>SNMP опрос представляет собой синхронный процесс выборки статусов внешнего устройства, используя SNMP операции получения значений.</td></tr></table>
<p>RatioT SCADA выполняет опрос SNMP в виде процедуры синхронизации устройства.</p>
<p>Процедура синхронизации устройства использует параметры, заданные в настройках SNMP, для выполнения операций SNMP. Существует два типа синхронизации, которая может быть применима к контролируемым устройствам.</p>
<h5>Полная синхронизация SNMP</h5>
<p>Полная синхронизация SNMP включает в себя следующие шаги:</p>
<ul>
<li>Проверка SNMP коммуникации с контролируемым устройством. Выполняется посредством подключения к устройству и выборки одной переменной SNMP.</li>
<li>Чтение <em>метаданных</em> устройства и значений переменной при помощи операции SNMP Walk.</li>
</ul>
<table class="md-table"><tr><td></td><td>SNMP walk является операцией, которая использует SNMP GETNEXT запросы для опроса всех доступных переменных контролируемого устройства и их значений.</td></tr></table>
<ul>
<li>Сопоставление полученных метаданных вместе с записями Директории MIB файлов для получения большей информации о каждой настройке (тип, описание и т.д.)</li>
<li>Конвертирование настроек SNMP устройства в переменные контекста RatioT Server и создание кэша настроек.</li>
<li>Сохранение полученных данных в кэше настроек. Для более подробного описания того, как результаты мониторинга SNMP представляются драйвером устройства, обратитесь к разделу Результаты опроса SNMP.</li>
</ul>
<p>Служба мониторинга SNMP находится в режиме <strong>Онлайн</strong> в случае успешного выполнения всех операций. Каждая ошибка, обнаруженная во время синхронизации, сохраняется в результатах мониторинга и переводит службу в режим <strong>Офлайн</strong>.</p>
<table class="md-table"><tr><td></td><td>Обратите внимание, что операция SNMP walk предоставляет список переменных SNMP вместе с их значениями. Таким образом, для синхронизации конкретных переменных не нужно выполнять дополнительных действий.Но с другой стороны, SNMP walk является длительной операцией. Поэтому она не выполняется во время первой синхронизации устройства. Следовательно, служба просто проверяет, что контролируемое устройство поддерживает коммуникацию SNMP и быстро возвращает результат в виде статуса службы. Полная синхронизация выполняется сразу после завершения первой синхронизации. Данный метод откладывает длительную синхронизацию для только что добавленных устройств.</td></tr></table>
<h5>Частичная синхронизация</h5>
<p>Если нет необходимости в повторном чтении всех метаданных устройства, но нужно обновить всего лишь несколько известных переменных, полная синхронизация не выполняется. Вместо неё используются операции SNMP <em>get </em>для опроса данных переменных, и кэш устройства обновляется соответственно.</p>
<h5>Фильтрованная синхронизация</h5>
<p>Для контролируемых устройств, возвращающих таблицы данных в ответе на опрос, настройка фильтра таблицы SNMP позволяет пропускать как строки, так и столбцы либо явно, либо динамически с помощью выражения. Глобальные фильтры таблицы по умолчанию могут быть указаны для новых экземпляров устройств, а также могут быть заданы фильтры для каждого устройства отдельно.</p>
</section>


<section id="ls_drivers_ip_host_snmp_polling__table_filter" class="doc-section">
<h2>Настройки опроса таблиц SNMP</h2>
<p>Свойство <strong>Фильтр таблицы SNMP </strong>позволяет пользователям фильтровать результаты опроса таблицы SNMP по строкам и колонкам, а также устанавливать максимальное количество строк или колонок, извлекаемых в единице данных протокола (PDU). Когда устройство создано, все <em>Расширенные</em> настройки <em>опроса таблиц SNMP</em> из драйвера устройства копируются на устройство. </p>
<p>Настройки для каждого отдельного устройства можно затем настроить на странице конфигурации устройства. Поля свойства <em>Настройки опроса таблиц SNMP</em> полностью соответствуют полям, доступным в глобальной конфигурации драйвера SNMP.</p>
</section>


<section id="ls_drivers_ip_host_snmp_polling_read_status" class="doc-section">
<h2>Параметры чтения таблиц SNMP</h2>
<p><em>Параметры чтения таблиц SNMP</em> - это группа свойств, отображаемых в статусе устройства SNMP, и указывающих на текущие свойства опроса SNMP, используемые в результате автооптимизации конфигураций опроса SNMP.</p>
<table class="md-table"><tr><td>Поле</td><td>Описание</td></tr><tr><td>Имя переменной</td><td>Имя таблицы Data Table, которая возвращается в результате опроса SNMP. На уровне устройства имена переменных автоматически импортируются, когда устройство получает ответ на опрос.</td></tr><tr><td>Текущее количество колонок в PDU</td><td>Автоматически настраиваемое количество колонок для чтения в следующем PDU.</td></tr><tr><td>Текущее количество строк в PDU</td><td>Автоматически настраиваемое количество строк, которые будут считаны в следующем PDU.</td></tr><tr><td>Конфигурация SNMP таблицы была изменена</td><td>Указывает, были ли обновлены конфигурации для этой переменной во время предыдущего PDU.</td></tr></table>
</section>


<section id="ls_drivers_ip_host_snmp_polling_results" class="doc-section">
<h2>Результаты опроса SNMP</h2>
<p>Статус операции опроса SNMP представлен переменной SNMP (<code>snmp</code>), состоящей из следующих полей:</p>
<table class="md-table"><tr><td>Поле</td><td>Описание</td></tr><tr><td>Успешно</td><td>Указывает, что SNMP коммуникации поддерживаются управляемым устройством и процедура последней синхронизации была выполнена успешно.</td></tr><tr><td>Ошибка</td><td>Текст ошибки, обнаруженной в процессе последней синхронизации.</td></tr></table>
<p>Результаты SNMP опроса представлены в виде переменной настроек Device согласно следующим правилам:</p>
<ul>
<li>Если группа OIDs представляет таблицу SNMP, для них создается переменная настройки устройства в виде таблицы.</li>
<li>Во всех других случаях для каждого OID создается одна переменная настройки устройства.</li>
</ul>
<h3>Имена переменных настройки устройства</h3>
<p>Имена переменных настройки устройства для переменных SNMP формируются согласно следующим правилам:</p>
<ul>
<li>Если для определенного OID найден MIB-символ, имя настройки устройства совпадает с MIB-символом (например, <code>sysDescr</code>, <code>hrStorageTable</code>). </li>
<li>Если для определенного OID не найден MIB-символ, имя настройки устройства совпадает с самим OID. Точки заменяются на подчеркивания для создания верного формата имени (например, <code>1_3_6_1_2_1_5_27_1_5_2_0</code>).</li>
</ul>
<h3>Описания переменных настройки устройства</h3>
<p>Описание переменных настройки устройства для переменных SNMP формируется в соответствии со следующими правилами:</p>
<ul>
<li>Если соответствующий MIB файл не найден для OID, описание формируется согласно настройке "Описание переменной", заданной для данного MIB-файла.</li>
<li>Если полные MIB данные не найдены, описание переменной включает имя, состоящее из символов распознанной части OID, за которыми следуют цифры нераспознанной части. Полная переменная OID заключена в скобки. Например: <code>iso.org.dod.internet.mgmt.mib-2.icmp.27.1.5.1.0 (1.3.6.1.2.1.5.27.1.5.1.0)</code></li>
</ul>
<h3>Группировка переменных настройки устройства</h3>
<p>Переменные настройки устройства группируются MIB-файлами, в которых определены соответствующие OID. Переменная настройки ненайденного в MIB директории идентификатора объекта входит в группу <strong>Нераспознанные идентификаторы объектов SNMP</strong>.</p>
<h3>Дополненные метрики SNMP</h3>
<p>Некоторые метрики SNMP могут быть дополнены в зависимости от используемого файла или файлов MIB. Если метрика в MIB-файле включает компонент AUGMENTS, то она будет дополнена метрикой, указанной компонентом AUGMENTS, при каждом ее получении. Например, рассмотрим следующее определение объекта:</p>
<p>ifXEntry OBJECT-TYPE    SYNTAX      IfXEntry    MAX-ACCESS  not-accessible    STATUS      current    INDEX   { ifIndex }    DESCRIPTION        "An entry containing additional management information        applicable to a particular interface."    AUGMENTS    { ifEntry }    ::= { ifXTable 1 }  Copy to clipboardПриведенный выше пример указывает на то, что метрика <code>ifEntry</code> будет использоваться для дополнения <code>ifXEntry</code>. Метод получения <code>ifXEntry</code> будет зависеть от конкретных настроек SNMP. При чтении <code>ifXEntry</code> дополняющая метрика <code>ifEntry</code> будет прочитана с помощью массового или пошагового запроса, а результаты <code>ifXEntry</code> будут дополнены, или расширены, результатами <code>ifEntry</code> и представлены в виде единого ответа.</p>
<p>Если столбец в одной метрике не имеет аналога в другой метрике, записи для этой метрики будут заполнены значениями <code>NULL</code> для этого столбца. Такое поведение можно считать примерно аналогичным операции LEFT JOIN в SQL.</p>
<h3>Конверсия типа SNMP в тип RatioT SCADA</h3>
<p>Типы SNMP конвертируются в типы RatioT SCADA, как определено в следующей таблице:</p>
<table class="md-table"><tr><td>Тип SNMP</td><td>Тип RatioT SCADA</td></tr><tr><td>OctetString</td><td>String</td></tr><tr><td>Counter32</td><td>Long</td></tr><tr><td>Counter64</td><td>String</td></tr><tr><td>Integer (Integer32)</td><td>Integer</td></tr><tr><td>UnsignedInteger32 (Gauge32)</td><td>Long</td></tr><tr><td>Counter32</td><td>Long</td></tr><tr><td>IpAddress</td><td>String</td></tr><tr><td>TimeTicks</td><td>Long</td></tr><tr><td>DateAndTime</td><td>Date</td></tr><tr><td>Object Identifier</td><td>String</td></tr></table>
</section>


<section id="ls_drivers_ip_host_snmp_polling_settings" class="doc-section">
<h2>Настройки опроса SNMP</h2>
<p>Следующие настройки используются для опроса устройств SNMP:</p>
<table class="md-table"><tr><td>Настройка</td><td>Описание</td></tr><tr><td>IP адрес или имя хоста</td><td>IP-адрес или имя хоста для подключения к агенту SNMP.</td></tr><tr><td>Порт</td><td>Номер порта агента SNMP.</td></tr><tr><td>Версия протокола SNMP</td><td>Используемая версия протокола SNMP.</td></tr><tr><td>Имя сообщества для чтения (Read Community)</td><td>Имя сообщества SNMP, используемое во время операций чтения. Обычно используется имя public.</td></tr><tr><td>Имя сообщества для записи (Write Community)</td><td>Имя сообщества SNMP, используемое для операций записи. Обычно используется имя private.</td></tr><tr><td>Уровень безопасности</td><td>Конфигурация безопасности SNMP v3. Доступны три уровня безопасности:Аутентификация, приватность (шифрование) выключены.Аутентификация включена, приватность (шифрование) выключены.Аутентификация включена, приватность (шифрование) включены.</td></tr><tr><td>Имя пользователя</td><td>Имя пользователя для аутентификации SNMP v3 и приватности (шифрования).</td></tr><tr><td>Протокол аутентификации</td><td>Аутентификация SNMPv3 на основе MD5 или SHA.</td></tr><tr><td>Пароль для  аутентификации</td><td>Пароль для аутентификации SNMP v3.</td></tr><tr><td>Протокол шифрования (privacy)</td><td>Шифрование SNMPv3 на основе DES или AES.</td></tr><tr><td>Пароль для шифрования (privacy)</td><td>Пароль для шифрования SNMP v3.</td></tr><tr><td>Дополнительные настройки</td></tr><tr><td>Максимальное количество колонок в PDU</td><td>Максимальное количество столбцов для получения в одном запросе SNMP GETBULK или GETNEXT.</td></tr><tr><td>Максимальное количество строк в PDU</td><td>Максимальное количество строк для получения в одном запросе SNMP GETBULK или GETNEXT.</td></tr><tr><td>Имя контекста</td><td>Позволяет сделать несколько версий одних и тех же объектов MIB доступными для одного механизма SNMPv3.</td></tr><tr><td>Engine ID устройства</td><td>Уникальный идентификатор объекта SNMP для процесса генерации ключей.</td></tr><tr><td>Протокол</td><td>Коммуникационный протокол (UDP или TCP).</td></tr><tr><td>Количество повторов</td><td>Количество повторно отправляемых запросов до неудачного выполнения операции SNMP.</td></tr><tr><td>Тайм-аут команды</td><td>Время ожидания выполнения запросов SNMP.</td></tr><tr><td>Максимальный размер PDU, байт</td><td>Максимальный размер протокольной единицы обмена (PDU), отправленной RatioT Server. Обычно используются значения 484 (поддерживаемое любым SNMP устройством) и 1472 (поддерживается большинством устройств).</td></tr><tr><td>Обрабатываемые данные</td><td>Определяет, какой вид переменных SNMP должен быть прочитан и обработан. Допустимые значения:</td></tr><tr><td>Значение</td><td>Описание</td></tr><tr><td>Все значения, доступные в MIB директории</td><td>Используются только те значения, описания которых могут быть найдены в директории MIB файлов. Все нераспознанные идентификаторы объектов SNMP (SNMP OIDs) будут игнорироваться.</td></tr><tr><td>Все значения, обнаруженные при выполнении операции SNMP walk (снижает быстродействие операции)</td><td>Будут использоваться все значения, обнаруженные при выполнении операции SNMP walk. Это может привести к замедлению синхронизации и увеличению использования памяти сервера.</td></tr><tr><td>Группировка</td><td>Определяет представление данных SNMP:</td></tr><tr><td>Значение</td><td>Описание</td></tr><tr><td>По MIBs</td><td>Значения сгруппированы по MIB, представляющими логическое группирование данных SNMP.</td></tr><tr><td>По OIDs</td><td>Значения сгруппированы по OID, которые представляют иерархическую структуру дерева значений SNMP.</td></tr><tr><td>Начальный OID</td><td>OID, используемый для проверки доступности устройства (статус соединения) и инициализации операций SNMP walk во время синхронизации устройства. По умолчанию это .1.3.6.</td></tr><tr><td></td><td>Обратите внимание, что исходный OID определяет не поддерево, а минимальный OID, из которого начинается задержка.</td></tr><tr><td>Использовать запросы по нескольким переменным для чтения таблиц</td><td>Когда опция включена (по умолчанию), многозначные запросы используются, чтобы извлечь данные таблицы. Это быстрее, чем однозначные запросы, но в определенных случаях могут создавать незаконченные данные. В этом случае отключите эту опцию, чтобы извлекать все доступные значения. Не поддерживается SNMP v1.</td></tr><tr><td>Игнорировать ошибки соблюдения лексикографического порядка</td><td>Отключает проверку лексикографического упорядочивания. Проверки отключены по умолчанию, поскольку агенты, не реализующие правильное лексикографическое упорядочивание, могут создавать бесконечные циклы при включенных проверках.</td></tr><tr><td>Включить обработку ошибок чтения таблиц SNMP</td><td>Позволяет логике обработки ошибок для таблиц SNMP корректировать параметры чтения в случае ошибок, чтобы успешно прочитать таблицу.</td></tr><tr><td>Включить автоматическую настройку настроек SNMP таблицы</td><td>Позволяет RatioT SCADA попытаться обнаружить и применить оптимальную конфигурацию чтения SNMP-таблиц. Эффективно производит автоматическую настройку Максимального количества колонок в PDU и Максимального количества строк в PDU.</td></tr><tr><td>Кодировка строк SNMP</td><td>Кодировка символов, которая используется, чтобы представить строки, полученные от устройства SNMP.</td></tr><tr><td>Обработка значений типа OID</td><td>Укажите, как обрабатывать идентификаторы объектов. Идентификатор объекта может быть представлен SNMP-устройством в виде целого числа или строки. Если выбрана опция &amp;ldquo;Обычная&amp;ldquo;, драйвер преобразует идентификатор объекта в строковый тип данных. При выборе опции &amp;ldquo;Без обработки&amp;rdquo; идентификаторы объектов не преобразуются.</td></tr><tr><td>Максимальное значение Request ID</td><td>Каждый запрос SNMP обладает своим идентификатором (ID запроса), которым связывается с соответствующими запросами SNMP. Если же максимально значение Request ID не установлено (по умолчанию), то Request ID генерируется в диапазоне положительных 32-разрядных чисел со знаком (то есть 1 к 2147483647 [0x7fffffff]). Некоторые устройства SNMP не принимают большие числа, в этом случае максимальное значение Request ID может быть установлено для лимитирования значений Request ID.</td></tr><tr><td>Чтение метаданных на основе файлов MIB</td><td>Когда включено, форматы переменных устройства и опрашиваемые объекты SNMP определяются только содержимым файлов MIB, что может приводить к опросу объектов SNMP, которые не существуют на устройстве.</td></tr></table>
</section>


<section id="ls_drivers_ip_host_ssh" class="doc-section">
<h2>Мониторинг SSH сервера</h2>
<table class="md-table"><tr><td></td><td>SSH сервер представляет собой компьютерную программу, которая принимает соединения от клиентских систем и позволяет обмен данными между двумя сетевыми устройствами через безопасный канал с помощью Secure Shell (SSH) протокола. SSH используется в основном для доступа к учетным записям Shell в качестве замены для Telnet и других небезопасных удаленных подключений.</td></tr></table>
<p><strong>SSH монитор</strong> обеспечивает доступность и работоспособность мониторинга серверов SSH. Служба также предоставляет возможность удаленного выполнения сценария. Это означает, служба мониторинга SSH может быть использована для выполнения различных административных задач на удаленных системах.</p>
<h3>Синхронизация</h3>
<p>SSH монитор выполняет следующие операции во время синхронизации:</p>
<ul>
<li>Устанавливает соединение с сервером SSH. </li>
<li>Аутентификация с использованием имени и пароля, указанными в настройках службы. </li>
<li>[Дополнительно] Загружает сценарий для удаленного хоста. Скрипт обозначен в поле <strong>Скрипт</strong> настройки в виде явного текста или файла. Монитор сначала пытается загрузить сценарий с помощью scp, если попытка не была выполнена, он создает файл с использованием эхо команд. </li>
<li>[Дополнительно] Выполняет загрузку скрипта, используя sh команды. Выход выполнения сценария будет перехвачен и сохранен в результатах мониторинга. </li>
<li>Закрывает соединение. </li>
</ul>
<p>Если все операции выполняются успешно, служба SSH находится в режиме <strong>Онлайн.</strong> Если ни один сценарий не указан в параметрах службы (т.е. сценарий поле NULL), пункты 3 и 4 можно исключить; таким образом, выполняются только операции соединения, аутентификации и прекращения соединения.</p>
<p>Если произошла ошибка во время выполнения, служба переходит в статус <strong>Офлайн</strong> и сообщение об ошибке сохраняется в поле <strong>Ошибка (Error).</strong></p>
<h3>Выполнение удаленного сценария</h3>
<p>Кроме того, действие <strong>Выполнение скрипта на удаленном сервере, используя SSH</strong> (<code>executeRemoteScript</code>) устанавливается в корневой контекст. Он принимает настройки соединения и скрипт в качестве параметров входа:</p>
<table class="md-table"><tr><td>Свойство</td><td>Имя</td><td>Описание</td></tr><tr><td>Адрес</td><td>address</td><td>Адрес хоста.</td></tr><tr><td>Порт</td><td>port</td><td>Номер порта сервера SSH.</td></tr><tr><td>Таймаут, миллисекунд</td><td>timeout</td><td>Время ожидания выполнения SSH операций.</td></tr><tr><td>Имя пользователя</td><td>userName</td><td>Имя пользователя для авторизации.</td></tr><tr><td>Пароль</td><td>password</td><td>Пароль для авторизации.</td></tr><tr><td>Скрипт</td><td>script</td><td>Скрипт, указанный в виде явного текста или в виде файла; может быть NULL.</td></tr></table>
<p>Результаты выполнения скрипта представляются в следующем формате:</p>
<table class="md-table"><tr><td>Свойство</td><td>Имя</td><td>Описание</td></tr><tr><td>Успешно</td><td>successful</td><td>Указывает, что никакой ошибки не произошло во время подключения к серверу SSH, авторизации и выполнения удаленного скрипта.</td></tr><tr><td>Ошибка</td><td>error</td><td>Текст ошибки при наличии таковой.</td></tr><tr><td>Результат</td><td>result</td><td>Выход удаленного скрипта.</td></tr></table>
</section>


<section id="ls_drivers_ip_host_ssh_operations" class="doc-section">
<h2>Операции SSH</h2>
<p>Сервис SSH предоставляет одну операцию: <strong>Выполнить скрипт через SSH</strong>. Эта операция позволяет загружать файл скрипта, соединяться с устройством и авторизовываться c использованием настроек SSH, выполнять скрипт на удаленном хосте и возвращать его выход.</p>
</section>


<section id="ls_drivers_ip_host_ssh_results" class="doc-section">
<h2>Результаты мониторинга SSH</h2>
<p>Результаты мониторинга SSH представлены переменной <strong>SSH</strong> (<code>ssh</code>) в следующем формате:</p>
<table class="md-table"><tr><td>Свойство</td><td>Описание</td></tr><tr><td>Успешно</td><td>Указывает, что ошибки не были обнаружены во время подключения к серверу SSH, авторизации и выполнения удаленного скрипта.</td></tr><tr><td>Ошибка</td><td>Текст ошибки при наличии таковой.</td></tr><tr><td>Результат</td><td>Выход удаленного скрипта.</td></tr></table>
</section>


<section id="ls_drivers_ip_host_ssh_settings" class="doc-section">
<h2>Настройки службы SSH</h2>
<p>Приведенные ниже настройки, представленные переменной Настройки <strong>SSH </strong>(<code>sshSettings</code>), используются для управления SSH сервером:</p>
<table class="md-table"><tr><td>Свойство</td><td>Описание</td></tr><tr><td>Активен</td><td>Включает / отключает мониторинг SSH и удаленное выполнение скрипта.</td></tr><tr><td>Порт</td><td>Номер порта сервера SSH.</td></tr><tr><td>Имя пользователя</td><td>Имя пользователя для авторизации.</td></tr><tr><td>Пароль</td><td>Пароль для авторизации.</td></tr><tr><td>Частный ключ RSA или DSA</td><td>Частный ключ для авторизации. Ключ должен вводиться в текстовом формате. Например, ключ RSA обычно начинается с префикса -----BEGIN RSA PRIVATE KEY----- и оканчивается суффиксом -----END RSA PRIVATE KEY-----.</td></tr><tr><td>Пароль частного ключа</td><td>Дешифрование пароля частного ключа.</td></tr><tr><td>Таймаут, миллисекунд</td><td>Время ожидания выполнения операций.</td></tr><tr><td>Командная оболочка</td><td>Укажите имя командной оболочки и любые желаемые опции. По умолчанию используется оболочка sh. Если оболочка cmd используется в операционных системах Windows, рекомендуется указать опции /q - "выйти после обработки" и /c - "выполнить команду, а затем завершить", чтобы отключить echo и завершить работу сразу после выполнения скрипта.</td></tr><tr><td>Скрипт</td><td>Скрипт, определяемый в виде текста или файла; может быть значение NULL.</td></tr><tr><td>Timeout выполнения</td><td>Максимальное время, отведенное на выполнение скрипта.</td></tr></table>
</section>


<section id="ls_drivers_ip_host_tcp" class="doc-section">
<h2>Мониторинг типовых служб TCP</h2>
<table class="md-table"><tr><td></td><td>TCP Служба представляет собой сетевую службу, использующую Протокол управления передачей (TCP) для взаимодействия с клиентами сети.</td></tr></table>
<p>Драйвер устройства сетевого хоста производит <em>контроль доступности/работоспособности</em> для нескольких TCP служб каждого IP хоста.</p>
<h3>Синхронизация</h3>
<p>Статус типовой TCP службы проверяется во время синхронизации. Служба находится в режиме <strong>Онлайн</strong>, если все настроенные службы/порты также в режиме онлайн.</p>
<p>Проверить статус определенной TCP службы можно при помощи одной из представленных ниже процедур:</p>
<ul>
<li>проверка TCР подключения </li>
<li>мгновенная проверка ответа (без передачи данных) </li>
<li>передача данных и проверка ответа </li>
</ul>
<p>Наиболее эффективной является процедура проверки, определяемая свойством <strong>Передача данных, </strong>которое описано ниже.</p>
<h5>Проверка подключения</h5>
<p>Проверка подключения выполняется, если свойство <strong>Передача данных</strong> не определено, т.е. <em>null. </em>В данном случае выполняются следующие операции:</p>
<ul>
<li>Устанавливается TCP соединение с портом устройства. </li>
<li>Осуществляется немедленное чтение ответа.  </li>
</ul>
<p>Проверка считается выполненной успешно в случае <strong>установления соединения</strong>. Ответ входит в результат записи данных, но не влияет на статус службы.</p>
<h5>Мгновенная проверка ответа</h5>
<p><strong>Мгновенная проверка ответа</strong> выполняется, если свойство<strong> Передача данных </strong>установлено на <em>empty string. </em>Выполняются следующие операции:</p>
<ul>
<li>Устанавливается TCP соединение с портом устройства. </li>
<li>Осуществляется немедленное чтение ответа.   </li>
</ul>
<p>Проверка считается выполненной успешно в случае <strong>установления соединения и получения непустого</strong><strong> ответа. </strong>Ответ входит в результат записи данных. </p>
<h5>Передача данных и проверка ответа</h5>
<p><strong>Проверка передачи данных и овета</strong> выполняется, если свойство<strong> Передача данных </strong>установлено на <em>non-empty string.</em> Выполняются следующие операции:</p>
<ul>
<li>Устанавливается TCP соединение с портом устройства. </li>
<li>Через данное подключение отправляются данные, определенные в конфигурации службы. </li>
<li>Осуществляется чтение ответа.  </li>
</ul>
<p>Проверка считается выполненной успешно в случае <strong>установления подключения, отправки данных и получения</strong> <strong>непустого</strong><strong> ответа. </strong>Ответ входит в результат записи данных.</p>
</section>


<section id="ls_drivers_ip_host_tcp_operations" class="doc-section">
<h2>Операции типовой TCP службы</h2>
<p>Типовая TCP служба предоставляет единственную операцию: <strong>Мониторинг службы TCP</strong>. Эта операция позволяет выполнять проверку TCP службы с использованием Настроек типовой TCP службы. Операция возвращает результаты проверки.</p>
</section>


<section id="ls_drivers_ip_host_tcp_results" class="doc-section">
<h2>Результаты мониторинга типовой TCP службы</h2>
<p>Создается отдельная переменная для каждой контролируемой TCP службы. Данные переменные называются <strong>Типовая</strong> <strong>TCP служба, Порт </strong>(<code>genericTcp</code>) в соостветствии с <em>номером порта</em>. Например, переменная службы порта 2345 называется <strong>Типовая</strong> <strong>TCP служба, порт 2345 </strong>(<code>genericTcp2345</code>). Переменные включают следующие поля:</p>
<table class="md-table"><tr><td>Поле</td><td>Описание</td></tr><tr><td>Успешно</td><td>Указывает, что соединение со службой установлено без ошибок.</td></tr><tr><td>Ошибка</td><td>Ошибка, обнаруженная в результате установления соединения или передачи данных. В случае отсутствия ошибок значение установлено на NULL.</td></tr><tr><td>Таймаут, миллисекунд</td><td>Время ответа службы.</td></tr><tr><td>Ответ</td><td>Ответ, полученный от службы в формате строки. В случае, если ответ не получен или произошла ошибка, значение установлено на NULL.</td></tr></table>
</section>


<section id="ls_drivers_ip_host_tcp_settings" class="doc-section">
<h2>Настройки типовой TCP службы</h2>
<p>Приведенные ниже настройки, представленные переменной <strong>TCP сервиса/порта </strong>(<code>tcpSettings</code>), используюся для управления определенной службой/портом (см. также Мониторинг типовой TCP службы):</p>
<table class="md-table"><tr><td>Свойство</td><td>Описание</td></tr><tr><td>Порт</td><td>Номер порта, к которому осуществляется подключение.</td></tr><tr><td>Таймаут, миллисекунд</td><td>Данное время ожидания используется дважды: для установления TCP соединения и ожидания ответа.</td></tr><tr><td>Данные для отсылки</td><td>Отправка первичных данных в формате строки. Значение по умолчанию - null. Данное значение определяет статус службы. См. Раздел мониторинга типовой TCP службы.</td></tr></table>
</section>


<section id="ls_drivers_ip_host_traceroute" class="doc-section">
<h2>Мониторинг при помощи трассировки</h2>
<table class="md-table"><tr><td></td><td>Трассировка позволяет отследить маршрут, по которому передаются пакеты данных внутри IP сети.</td></tr></table>
<p><strong>Служба мониторинга трассировки </strong>обеспечивает функциональность трассировки для проверки доступности/достижимости хоста IP сети. Это способствует обнаружению и анализу различных сетевых проблем. Монитор трассировки использует оба известных метода выполнения трассировки: использование эхо-запросов ICMP и датаграмм UDP. Отслеживаемый во время мониторинга маршрут сети доступен для анализа любым экземплярам RatioT SCADA, обрабатывающим данные. Например, невозможно запустить тревогу, если количество транзитных участков (хопов) превысило предельную величину или транзитный участок N имеет определенный IP адрес.</p>
<table class="md-table"><tr><td></td><td>Для использования трассировки при работе на Linux требуются root права доступа или права доступа к сырому сокету для пользователя ОС, который выполняет приложение RatioT Server.</td></tr></table>
<h3>Синхронизация</h3>
<p>Синхронизация службы трассировки включает в себя следующие шаги:</p>
<ul>
<li>Основная процедура трассировки осуществляется путем отправки ICMP или UDP датаграмм от локального целевому хосту. Сначала устанавливается значение 1 для TTL поля датаграммы, которое впоследствии будет увеличиваться. Таким образом собирается информация о промежуточных сетевых узлах (участках). Процесс останавливается, если целевой хост достигнут или обнаружено максимальное количество транзитных участков. Процедура трассировки использует параметры, определяемые в качестве настроек службы. </li>
<li>Собранная информация обрабатывается и анализируется, формируя тем самым результаты мониторинга.  </li>
</ul>
<p>Служба трассировки находится в режиме <strong>Онлайн</strong>, при успешном выполнении обоих шагов и достижении целевого хоста с надлежащим количеством участков. В противном случае служба переходит в режим <strong>Офлайн</strong> и сообщение об ошибке сохраняется в результатах мониторинга.</p>
<h3>Настройка файервола для включения отслеживания маршрута</h3>
<p>Некоторые операционные системы могут потребовать дополнительную конфигурацию, чтобы позволить RatioT Server получать входящие ICMP сообщения, используемые ICMP трассировкой.</p>
<p>Например, для ОС Windows Vista/Windows 7 необходимо выполнить следующие действия:</p>
<ul>
<li>Перейти в <strong>Пуск &gt; Панель управления &gt; Администрирование &gt; Брандмауэр Windows в режиме повышенной безопасности</strong> </li>
<li>Выберите слева <strong>Правила для входящих подключений</strong> </li>
<li>Выберите справа <strong>Создать новое правило</strong> </li>
<li>Выберите <strong>Для порта</strong> и нажмите Далее. </li>
<li>Выберите <strong>TCP</strong> и <strong>Все локальные порты,</strong> затем нажмите Далее </li>
<li>Нажмите Далее в диалоговых окнах Действие и Профиль (необходимо выбрать все профили). </li>
<li>Введите имя фильтра и нажмите ОК. </li>
<li>Кликните два раза по только что созданному правилу в главном окне. </li>
<li>Перейдите на вкладку <strong>Протоколы и порты</strong> и выберите <strong>ICMPv4</strong> в поле со списком<strong> Тип протокола. </strong> </li>
<li>Нажмите ОК, чтобы закрыть диалоговое окно.</li>
</ul>
</section>


<section id="ls_drivers_ip_host_traceroute_results" class="doc-section">
<h2>Результаты мониторинга трассировки</h2>
<p>Результаты мониторинга трассировки представлены переменной <strong>Трассировка</strong> (<code>traceroute</code>). Она включает в себя следующие поля:</p>
<table class="md-table"><tr><td>Поле</td><td>Описание</td></tr><tr><td>Успешно</td><td>Указывает, что процедура трассировки проведена успешно и целевой хост был достигнут.</td></tr><tr><td>Ошибка</td><td>Ошибка, обнаруженная во время отслеживания маршрута или обработки результатов, если есть.</td></tr><tr><td>Детали трассировки</td><td>Подробные результаты трассировки (т.е. маршрут к хосту). Для каждого участка представляется следующая информация:</td></tr><tr><td>Поле</td><td>Описание</td></tr><tr><td>IP адрес</td><td>IP адрес транзитного участка хоста.</td></tr><tr><td>Имя хоста</td><td>Имя хоста транзитного участка, если определено при помощи обратного DNS.</td></tr><tr><td>Время ответа, миллисекунд</td><td>Время ответа транзитного участка.</td></tr><tr><td>Ошибка</td><td>Ошибка, обнаруженная во время соединения с транзитным участком.</td></tr></table>
</section>


<section id="ls_drivers_ip_host_traceroute_settings" class="doc-section">
<h2>Настройки службы трассировки</h2>
<p>Приведенные ниже настройки службы трассировки, представленные переменной <strong>Настройки трассировки</strong> (<code>tracerouteSettings</code>), используются для мониторинга трассировки:</p>
<table class="md-table"><tr><td>Свойство</td><td>Описание</td></tr><tr><td>Активен</td><td>Включает/отключает трассировку.</td></tr><tr><td>Протокол</td><td>Переключает между ICMP (стандартный метод трассировки ICMP пакетов) и UDP (алгоритм трассировки Вана Якобсона UDP пакетов) методами трассировки.</td></tr><tr><td>Максимальное количество пакетов на  прыжок</td><td>Количество повторных попыток соединения с каждым транзитным участком.</td></tr><tr><td>Максимальное количество прыжков</td><td>Если целевой хост не был достигнут в пределах данного количества транзитных участков, трассировка прерывается.</td></tr><tr><td>Таймаут, миллисекунд</td><td>Время ожидания передачи каждого пакета трассировки.</td></tr></table>
</section>


<section id="ls_drivers_ip_host_udp" class="doc-section">
<h2>Мониторинг типовых служб UDP</h2>
<table class="md-table"><tr><td></td><td>UDP служба представляет собой сетевую службу, которая использует протокол пользовательских датаграмм (UDP) для взаимодействия с ее клиентами.</td></tr></table>
<p>Драйвер устройства сетевого хоста обеспечивает <em>контроль доступности/работоспособности</em> UDP служб разного рода (именно поэтому используется термин "типовая служба"). Конфигурация некоторых UDP служб может быть настроена так, что их мониторинг будет осуществляться через определенный IP хост.</p>
<h3>Синхронизация</h3>
<p>Мониторинг типового UDP сервиса подобен Мониторингу типового TCP сервиса за исключением, что <strong>UDP </strong>(Протокол пользовательских датаграмм)<strong> </strong>не требует соединения. Таким образом, процедура мониторинга для определенной UDP службы приурочена к циклу отправки-получения:</p>
<ul>
<li>Данные, определенные конфигурацией службы, отправляются на соответствующий порт IP хоста. </li>
<li>Ожидание ответа. Если во время ожидания получены некоторые данные, они вносятся в отчет записи данных.  </li>
</ul>
<p>Данная процедура выполняется для каждой сконфигурированной службы/порта. Служба находится в режиме <strong>Онлайн</strong>, если операции по отправке и получении были выполнены успешно. Вся типовая UDP служба находится в режиме <strong>Онлайн</strong>, если <em>все</em> сконфигурированные службы/порты также онлайн.</p>
</section>


<section id="ls_drivers_ip_host_udp_results" class="doc-section">
<h2>Результаты мониторинга типовой UDP службы</h2>
<p>Создается отдельная переменная настроек устройства для каждой контролируемой UDP службы (см. Мониторинг простых TCP служб). Данные переменные называются <strong>Типовая</strong> <strong>UDP служба, Порт </strong> (<code>genericUdp</code>) в соответствии с <em>номером порта</em>. Например, переменная службы порта 5432 называется <strong>Типовая</strong> <strong>UDP служба, порт 5432 </strong>(<code>genericUdp5432</code>). Переменные включают следующие поля:</p>
<table class="md-table"><tr><td>Поле</td><td>Описание</td></tr><tr><td>Порт</td><td>Номер порта, на который отправляются данные.</td></tr><tr><td>Успешно</td><td>Указывает, что ответ был получен.</td></tr><tr><td>Ошибка</td><td>Ошибка передачи данных или же значение NULL при отсутствии ошибок.</td></tr><tr><td>Ответ</td><td>Ответ, полученный от службы, в формате строки. В случае, если ответ не получен или произошла ошибка, значение установлено на NULL.</td></tr><tr><td>Таймаут, миллисекунд</td><td>Время ответа службы.</td></tr></table>
</section>


<section id="ls_drivers_ip_host_udp_settings" class="doc-section">
<h2>Настройки типовой UDP службы</h2>
<p>Приведенные ниже свойства, представленные переменной <strong>UDP сервис/порты </strong>(<code>udpSettings</code>), используются для контроля определенной UDP службы (см. также раздел Мониторинг типовой UDP службы):</p>
<table class="md-table"><tr><td>Свойство</td><td>Описание</td></tr><tr><td>Порт</td><td>Номер порта, к которому осуществляется подключение.</td></tr><tr><td>Таймаут, миллисекунд</td><td>Время ожидания ответа.</td></tr><tr><td>Данные для отсылки</td><td>Отправка первичных данных в формате строки.</td></tr></table>
</section>


<section id="ls_drivers_ip_host_wmi" class="doc-section">
<h2>WMI мониторинг</h2>
<p>Поддержка<strong> WMI </strong>обеспечивается <strong>драйвером устройства WMI</strong>. Драйвер устройства сетевого хоста использует WMI драйвер и представляет его функции в качестве службы. Для более подробной информации обратитесь к разделу Драйвер устройства WMI.</p>
</section>


<section id="ls_drivers_ipmi" class="doc-section">
<h2>IPMI</h2>
<p>Драйвер устройства IPMI позволяет RatioT Server взаимодействовать с устройствами, поддерживающими <strong>IPMI Протокол</strong>.Данные устройства могут быть подключены к системе и, подобно всем другим типам устройств, их данные преобразовываются в специальную форму, так что доступ к ним возможен от разных экземпляров RatioT SCADA,. Обратитесь к разделу Devices для получения более детальной информации о "нормализованном" представлении устройств в RatioT SCADA.</p>
<h3>Информация о драйвере</h3>
<table class="md-table"><tr><td>ID плагина  драйвера:</td><td>com.tibbo.linkserver.plugin.device.ipmi</td></tr></table>
<h3>Общие настройки</h3>
<p>Не определены.</p>
<h3>Настройки уровня пользователя</h3>
<p>Не определены.</p>
<h3>Свойства device</h3>
<h5>Настройки соединения</h5>
<p>Настройки соединения определяют, как RatioT Server взаимодействует с определенным IPMI устройством. Данные настройки доступны через опцию изменить свойства Device  контекста Device. Доступны следующие свойства подключения:</p>
<table class="md-table"><tr><td>Свойство</td><td>Описание</td></tr><tr><td>IP адрес или имя хоста</td><td>Адрес IPMI устройства.</td></tr><tr><td>Порт</td><td>Порт, который будет использоваться для связи с удаленными хостами. Должен быть в диапазоне от 0 до 65535 включительно.</td></tr><tr><td>Пользователь</td><td>Имя пользователя для аутентификации.</td></tr><tr><td>Пароль</td><td>Пароль для аутентификации.</td></tr><tr><td>Уровень привилегий</td><td>Запрашиваемый уровень привилегий.</td></tr><tr><td>Повторы</td><td>Количество повторов команд.</td></tr><tr><td>Таймаут</td><td>Таймаут команд.</td></tr></table>
<h5>Настройки журнала событий</h5>
<table class="md-table"><tr><td>Свойство</td><td>Описание</td></tr><tr><td>Режим</td><td>Режим чтения событий: все события, последние события или диапазон событий.</td></tr><tr><td>ID первого события</td><td>ID первого запрашиваемого события для режима &amp;ldquo;Диапазон&amp;rdquo;.</td></tr><tr><td>ID последнего события</td><td>ID последнего запрашиваемого события для режима &amp;ldquo;Диапазон&amp;rdquo;.</td></tr><tr><td>Последние события</td><td>Максимальное количество последних получаемых событий для режима &amp;ldquo;Последние события&amp;rdquo;.</td></tr></table>
<h5>Свойства датчика</h5>
<table class="md-table"><tr><td>Свойство</td><td>Описание</td></tr><tr><td>Выражение статуса</td><td>Выполнение выражения для поля status.</td></tr></table>
<h3>Активы device</h3>
<p>Драйвер не поддерживает активы.</p>
<h3>Настройки device</h3>
<p>Драйвер устройств IPMI создает три переменные настроек Device:</p>
<table class="md-table"><tr><td>Имя переменной</td><td>Описание переменной</td><td>Комментарии</td></tr><tr><td>fru</td><td>FRU</td><td>Содержит следующие атрибуты: ID (id)Имя свойства (propertyName)Значение свойства (propertyValue)</td></tr><tr><td>sensors</td><td>Сенсоры</td><td>Содержит следующие атрибуты: ID (id)Статус (status)Имя (name)Тип (type)Чтение (reading)Unit (unit)Нижнее не критичное значение (lowerNonCriticalThreshold)Верхнее не критичное значение (upperNonCriticalThreshold)Нижнее критичное значение (lowerCriticalThreshold)Верхнее критичное значение (upperCriticalThreshold)</td></tr><tr><td>event log</td><td>Журнал событий</td><td>ID (id)Тип (type)Дата (date)Тип сенсора (sensorType)Подтверждение события (eventAssertion)Событие (event)</td></tr></table>
<h3>Операции device</h3>
<p>Контекст драйвера устройства IPMI  предоставляет следующие функции для управления шасси:</p>
<ul>
<li>Включение питания</li>
<li>Выключение питания</li>
<li>Полная перезагрузка.</li>
</ul>
<h3>События device</h3>
<p>Драйвер не поддерживает события.</p>
<h3>Подключение</h3>
<p>Драйвер переводит устройство в режим <strong>онлайн </strong>если:</p>
<ul>
<li>TCP подключение к устройству было успешно установлено.</li>
</ul>
</section>


<section id="ls_drivers_jmx" class="doc-section">
<h2>JMX (java расширения для сетевого управления)</h2>
<p>JMX драйвер устройства позволяет RatioT Serverу взаимодействовать с Java-приложениями и сервером приложений, используя протокол Java расширений для сетевого управления (JMX). </p>
<p>Драйвер выполняет следующие функции:</p>
<ul>
<li>Обнаружение MBeans, предоставленных MBean сервером (JMX хост).</li>
<li>Создание настройки контекста Device для каждого доступного атрибута MBean.</li>
<li>Создание операции контекста Device для каждой операции MBean.</li>
<li>Создание определения событий контекста Device для каждого типа уведомлений MBean.</li>
<li>Выполнение запросов MBean.</li>
</ul>
<h3>Запросы MBean</h3>
<p>Запросы MBean позволяют выбрать несколько MBean одинакового формата/типа. Каждый запрос выводит результат в таблице, которая в своих колонках показывает все свойства выбранных MBean, по одному экземпляру MBean в каждой строке.</p>
<h5>Синтаксис запроса MBean</h5>
<p>Текст запроса состоит из двух частей, <em>домена</em> и <em>ключевых свойств</em>, разделенных символом двоеточия (:).</p>
<p><em>Домен</em> - это строка символов, не включающая двоеточие (:). Она может включать символ подстановки звездочка (*) или знак вопроса (?). Звездочка соответствует любой последовательности из нуля или более символов, а вопросительный знак соответствует любому одному символу. Если домен является пустым, то он будет заменен в некоторых случаях доменом по умолчанию MBean-сервера.</p>
<p><em>Ключевые свойства</em> - это неупорядоченный запятой набор ключей и соответствующие значения. Каждый ключ - это непустая строка символов, которая может не содержать символы запятая (,), равенство (=), двоеточие, звездочку или вопросительный знак. Тот же ключ может не произойти дважды в данном запросе.</p>
<p>Список <em>ключевых свойств</em> может содержать один элемент звездочка (*), что означает, что MBeans, выбранный запросом, может содержать любое количество других (неуказанных) свойств.</p>
<table class="md-table"><tr><td></td><td>Пример: java.lang:type=GarbageCollector,*Это запрос MBean представляет список всех MBeans в домене java.lang, у которых есть свойство type, эти значения равны GarbageCollector. Такие MBeans могут иметь любое количество других свойств с любыми значениями.</td></tr></table>
<p>Каждое значение, связанное с ключом, является строкой символов как без кавычек, так и в кавычках.</p>
<ul>
<li>Значение без кавычек - это возможная пустая строка символов, которые могут не содержать символов запятая, равно, двоеточие, кавычки, звездочка или знак вопроса.</li>
<li>Значение в кавычках состоит из кавычек ("), затем возможной пустой строки символов с последющими закрывающими кавычками. Внутри строки символов косая черта влево () имеет особое значение. Она должна сопровождаться одним из следующих символов:</li>
</ul>
<p>Вторая косая черта влево. Вторая косая черта влево не имеет особого смысла, и два символа представляют единую косую черту влево.</p>
<ul>
<li>Символ 'n'. Два символа представляют собой перевод строки ('n').</li>
<li>Кавычки. Два символа представляют собой кавычки и не разрывают указанное значение. Закрывающие кавычки в конце должны присутствовать для оформления допустимости значения.</li>
<li>Знак вопроса (?) или звездочка (*). Эти два символа представляют собой знак вопроса или звездочку соответственно.</li>
</ul>
<table class="md-table"><tr><td></td><td>Ещё примеры запросов MBean:<em>:type=Foo,name=Bar соответствует именам домена, который имеет определенный набор ключей type=Foo,name=Bar.d:type=Foo,name=Bar,</em> соответствуют именам домена d, который имеет ключи type=Foo,name=Bar, плюс ноль и другие ключи.<em>:type=Foo,name=Bar,</em> соответствуют именам доменов, которые имею ключи type=Foo,name=Bar,плюс ноль и другие ключи.d:type=F?o,name=Bar соответствует, например, d:type=Foo,name=Bar и d:type=Fro,name=Bar.d:type=F<em>o,name=Bar соответствует, например, d:type=Fo,name=Bar и d:type=Frodo,name=Bar.d:type=Foo,name="B</em>" соответствует, например, d:type=Foo,name="Bling". Знаки подстановки распознаются даже внутри кавычек и, как другие особые символы, могут быть отделены при помощи .</td></tr></table>
<p>Кавычки, знак вопроса или звездочка могут не появиться внутри значения в кавычках, кроме как непосредственно после нечетного числа последовательных косых черт влево.</p>
<p>Пробелы не имеют особого значения в запросе MBean. Например, строка домена <code>key1 = value1 , key2 = value2</code> представляет запрос с двумя ключами. Название каждого ключа содержит шесть символов, из которых первый и последний - пробелы. Значение, соответствующее ключу "key1" также начинается и заканчивается пробелом.</p>
<p>Никакая часть запроса не может содержать символ новой строки ('n'), будь то домен, ключ или значение, в кавычках или без. Символ новой строки может быть представлен значением в кавычках с последовательностью n.</p>
<h3>Информация о драйвере</h3>
<table class="md-table"><tr><td>ID плагина драйвера :</td><td>com.tibbo.linkserver.plugin.device.jmx</td></tr></table>
<h3>Общие настройки</h3>
<p>Не определены.</p>
<h3>Настройки уровня пользователя</h3>
<p>Не определены.</p>
<h3>Свойства device</h3>
<h5>Свойства подключения</h5>
<p>Свойства подключения определяют, как RatioT Server взаимодействует с JMX сервером. Данные настройки доступны, используя опцию Изменить свойства Device контекста Device. Доступны следующие свойства подключения:</p>
<table class="md-table"><tr><td>Свойство</td><td>Описание</td></tr><tr><td>Хост</td><td>IP адрес имени хоста, к которому производится подключение.</td></tr><tr><td>Порт</td><td>Порт подключения.</td></tr><tr><td>Имя пользователя</td><td>Имя пользователя для аутентификации.</td></tr><tr><td>Пароль</td><td>Пароль для аутентификации.</td></tr><tr><td>URL сервиса пользователя</td><td>Пользовательский URL сервиса JMX. Сервис URL уже включает хост и порт, поэтому настройки Хост и Порт не используются, если он указан.</td></tr><tr><td>Игнорировать атрибуты с ошибками чтения</td><td>Если включено, переменные настроек не будут создаваться для атрибутов MBean, сообщающих об ошибке чтения во время анализа метаданных MBean (например, первая попытка чтения атрибута).</td></tr><tr><td>Имена сущностей</td><td>Определяет, как имена MBean и их свойств/методов/событий будут преобразовываться в имена переменных/функций/событий контекста RatioT Server:По именам MBean. Имена MBean используются как есть, все неподдерживаемые символы заменяются на подчеркивания. Может привести к длинным именам сущностей.По хеш-кодам. Вместо самих имен используются хеш-коды имен MBean. Имена короткие, но бессмысленные.</td></tr><tr><td>Тайм-аут</td><td>Тайм-аут соединения.</td></tr></table>
<h5>Запросы MBean</h5>
<p>Это свойство содержит таблицу запросы MBean:</p>
<table class="md-table"><tr><td>Свойство</td><td>Описание</td></tr><tr><td>Имя</td><td>Имя переменной настройки Device, содержащей результаты запроса.</td></tr><tr><td>Описание</td><td>Описание переменной настройки Device, содержащей результаты запроса.</td></tr><tr><td>Запрос</td><td>Текст запроса.</td></tr></table>
<h3>Активы device</h3>
<p>Драйвер создает один корневой актив для каждого элемента MBean, предоставляемого MBean сервером.</p>
<table class="md-table"><tr><td></td><td>Список MBeans, доступных на хосте JMX, может меняться в любое время. Чтобы запускать просмотр серверного списка MBeans (активы) при каждой синхронизации, поменяйте настройку Режим чтения метаданных учетной записи устройства JMX на Читать все.</td></tr></table>
<h3>Настройки device</h3>
<p>JMX драйвер устройства создает одну переменную настройки Device для каждого <strong>атрибута </strong>каждого обнаруженного MBean. Данные переменные группируются по именам MBean и/или описаниям для упрощения навигации в базе данных.</p>
<p>Также одна переменная настройки создается при каждом запросе, определенном в таблице запросов MBean. Эта табличная переменная предлагает список MBeans, отобранных запросом.</p>
<h3>Операции device</h3>
<p>JMX драйвер устройства создает одну функцию контекста Device и действие для каждой <strong>операции</strong> каждого обнаруженного MBean. Данные действия группируются по именам MBean и/или описаниям для упрощения навигации в базе данных.</p>
<h3>События device</h3>
<p>JMX драйвер создает одно описание события устройства для каждого <strong>типа уведомлений</strong> каждого обнаруженного MBean. Драйвер автоматически добавляет приемник уведомлений для каждого уведомления и при его получении создает событие RatioT Server.</p>
<h3>Подключение</h3>
<p>Драйвер переводит устройство в режим <strong>онлайн </strong>если:</p>
<ul>
<li>TCP подключение к JMX хосту было успешно установлено.</li>
<li>Аутентификация и авторизация JMX RMI подключения выполнены успешно.</li>
</ul>
<h3>Синхронизация</h3>
<p>Синхронизация между RatioT Server и JMX хостом включает следующие действия:</p>
<ul>
<li>Чтение списка доступных MBeans.</li>
<li>Чтение информации об атрибуте, предоставляемом каждым MBean.</li>
<li>Чтение информации об операции, предоставляемой каждым MBean.</li>
<li>Чтение информации об уведомлениях, предоставляемых каждым MBean.</li>
<li>Значения чтения/записи всех атрибутов.</li>
<li>Выполнение всех запросов MBean и чтение атрибутов MBeans, соответствующих этим запросам.</li>
<li>Подписка на уведомления.</li>
</ul>
</section>


<section id="ls_drivers_kafka" class="doc-section">
<h2>Kafka</h2>
<p>Apache Kafka - это платформа распределенной потоковой передачи событий с открытым исходным кодом, которая находит применение во многих отраслях. Kafka работает как кластер из одного или нескольких <strong>серверов Kafka</strong>, которые взаимодействуют с <strong>клиентами</strong>. Клиенты могут выступать в роли <strong>потребителей</strong>, получая сообщения от серверов Kafka, или в роли <strong>производителей</strong>, публикуя сообщения. <strong>Сообщения</strong> Kafka (также известные как события или записи в документации) делятся на <strong>темы</strong>. Каждое сообщение в теме может иметь дополнительный <strong>ключ</strong>, используемый для организации и разделения сообщений. </p>
<p>Драйвер устройства Kafka - это клиент, который может выступать как в роли потребителя, так и в роли производителя, позволяя RatioT Server обмениваться сообщениями с серверами Kafka<strong>. </strong></p>
<h3>Информация о драйвере</h3>
<table class="md-table"><tr><td>Идентификатор Расширения драйвера:</td><td>com.tibbo.linkserver.plugin.device.kafka</td></tr></table>
<h3>Глобальные настройки</h3>
<p>Не определены. </p>
<h3>Настройки уровня пользователя</h3>
<p>Не определены.</p>
<h3>Свойства аккаунта устройства</h3>
<h5>Свойства соединения</h5>
<p>Настройки соединения определяют, как RatioT Server будет подключаться к экземплярам Kafka и какие темы будут опрашиваться. Здесь приведен список доступных свойств соединения:</p>
<table class="md-table"><tr><td>Свойство</td><td>Описание</td></tr><tr><td>Адреса брокеров</td><td>Таблица данных, указывающая подробности о слушателях брокера Kafka для первоначального подключения.Адрес брокера. IP-адрес или имя хоста целевого слушателя брокера.Номер порта. Номер порта анонсированного слушателя Kafka на этом адресе.</td></tr><tr><td>Темы</td><td>Список тем, на которые будет подписано устройство.</td></tr><tr><td>Максимальное количество сообщений, вычитываемое за цикл опроса</td><td>Максимальное количество записей, которые будут возвращены по каждому опросу.</td></tr><tr><td>Продолжительность опроса (мс)</td><td>Максимум времени ожидания ответа во время запроса опроса.</td></tr><tr><td>Интервал автоматической фиксации смещения (мс)</td><td>Количество времени, в течение которого смещение потребителей будет автоматически фиксироваться в Kafka.</td></tr><tr><td>Идентификатор группы потребителей</td><td>Идентификатор группы потребителей Kafka, к которой принадлежит данное устройство.Должен быть уникальным для каждого устройства, если предполагается, что устройства будут потреблять топик независимо друг от друга (каждое устройство получает все сообщения).Если устройства должны распределять рабочую нагрузку как группа потребителей, значение может быть одинаковым для всех устройств.</td></tr></table>
<h3>Активы устройства</h3>
<p>Активы не поддерживаются драйвером.</p>
<h3>Настройки устройства</h3>
<p>Драйвер устройства Kafka создает одну переменную настроек устройства:</p>
<table class="md-table"><tr><td>Имя переменной</td><td>Описание переменной</td><td>Комментарии</td></tr><tr><td>messageCount</td><td>Количество сообщений</td><td>Количество полученных сообщений. Значение обновлено при каждой синхронизации. При повторном подключении счетчик обнуляется.</td></tr></table>
<h3>Операции с устройством</h3>
<h5>Опубликовать текстовое сообщение</h5>
<p>Данная функция позволяет устройству выступать в роли производителя сообщений путем записи сообщения в тему.</p>
<p>Формат <strong>входных</strong> параметров функции имеет следующие поля:</p>
<table class="md-table"><tr><td>Имя</td><td>Тип</td><td>Описание</td></tr><tr><td>topic</td><td>String</td><td>Указывает тему, в которой должно быть записано сообщение.</td></tr><tr><td>textMessage</td><td>String</td><td>Значение сообщения.</td></tr><tr><td>key</td><td>String</td><td>Значение ключа для сообщения. Если оставить значение &lt;не задано&gt;, брокер будет автоматически генерировать ключ.</td></tr></table>
<p>Функция не имеет <strong>выходных</strong> параметров.</p>
<h3>События устройства</h3>
<h5>Сообщение</h5>
<p>Возникает, когда RatioT Server получает сообщение на одну из тем, перечисленных в свойствах соединения.</p>
<table class="md-table"><tr><td>Имя события</td><td>message</td></tr><tr><td>Права доступа:</td><td>Доступно на уровне прав Наблюдателя</td></tr><tr><td>Записи:</td><td>1</td></tr></table>
<p>Формат записи:</p>
<table class="md-table"><tr><td>Поле</td><td>Тип поля</td><td>Заметки</td></tr><tr><td>topic</td><td>String</td><td>Тема сообщения.</td></tr><tr><td>key</td><td>String</td><td>Ключ полученного сообщения.</td></tr><tr><td>textMessage</td><td>String</td><td>Текст полученного сообщения.</td></tr><tr><td>partition</td><td>String</td><td>Указывает, в каком разделе хранится сообщение.</td></tr><tr><td>offset</td><td>String</td><td>Используется для поддержания текущей позиции потребителя и обеспечения того, чтобы одно и то же сообщение не было получено дважды.</td></tr><tr><td>key</td><td>String</td><td>Используется для организации и разделения сообщений внутри темы.</td></tr></table>
<h3>Расширенная информация о синхронизации</h3>
<p>Драйвер Kafka опрашивает кластер Kafka и подписывается на темы, указанные в свойствах соединения. </p>
<p>Текущий драйвер пометит устройство как <strong>выключенное</strong>, если соединение с брокером Kafka не может быть установлено.</p>
</section>


<section id="ls_drivers_local_file" class="doc-section">
<h2>Локальный файл</h2>
<p>Драйвер устройства<strong> Локальный файл </strong>обеспечивает контроль файлов, расположенных на сервере RatioT SCADA. </p>
<h3>Информация о драйвере</h3>
<table class="md-table"><tr><td>ID плагина драйвера:</td><td>com.tibbo.linkserver.plugin.device.file</td></tr></table>
<h3>Общие настройки</h3>
<p>Не определены.</p>
<h3>Настройки уровня пользователя</h3>
<p>Не определены.</p>
<h3>Свойства device</h3>
<p>Мониторинг локального файла может быть сконфигурирован при помощи следующих свойств:</p>
<table class="md-table"><tr><td>Имя поля</td><td>Описание поля</td></tr><tr><td>Путь</td><td>Определяет местоположение файла (полный путь).</td></tr><tr><td>Считывать  содержимое</td><td>Включает/отключает чтение содержимого файла.</td></tr><tr><td>Пошаговое чтение</td><td>Переключается с чтения всего файла на пошаговое. Пошаговое чтение идеально подходит для анализа журнала регистрации. Если оно включено, сервер запоминает размер предыдущего файла и при следующем цикле синхронизации читает данные, начиная с последней точки до конца файла. Если размер файла не вырос с предыдущего цикла, чтение не происходит. Если размер файла уменьшился, чтение возобновляется с начала файла (это подходит для управления ротацией журнала регистрации).</td></tr><tr><td>Максимальный размер чтения</td><td>Максимальное количество байт, которое считывает сервер, если включено пошаговое чтение.</td></tr><tr><td>Размер чтения незавершенных заданий</td><td>Количество дополнительных байт для включения в пошаговое чтение.</td></tr><tr><td>Разрешить  редактирование</td><td>Позволяет или запрещает изменение содержания файла.</td></tr><tr><td>Вычислять  контрольную  сумму</td><td>Включает/отключает вычисление контрольной суммы файла.</td></tr><tr><td>Шифровка файла</td><td>Кодировка содержимого файла.</td></tr></table>
<h3>Активы device</h3>
<p>Драйвер не поддерживает активы.</p>
<h3>Настройки device</h3>
<p>Драйвер устройства локального файла создает две переменные настроек Device:</p>
<table class="md-table"><tr><td>Имя переменной</td><td>Описание переменной</td><td>Комментарии</td></tr><tr><td>attributes</td><td>Атрибуты файла</td><td>Содержит атрибуты файла:Время последнего изменения (modificationTime)Размер (size)Контрольная сумма, рассчитываемая по алгоритму Adler-32 (checksum)</td></tr><tr><td>contents</td><td>Содержание файла</td><td>Содержание файла, доступное только для чтения (если включена опция Прочитать содержимое) или редактирования (если опция Разрешить редактирование тоже включена).</td></tr></table>
<h3>Операции device</h3>
<p>Драйвер не проводит операции.</p>
<h3>События device</h3>
<p>Драйвер не представляет события.</p>
<h3>Подключение</h3>
<p>Если все операции ввода/вывода файла завершились успешно, локальный файл Device находится в режиме "онлайн". </p>
<p>Если не указан ни один файл в пути или при доступе к файлу произошла ошибка, локальный файл Device считается находящимся в режиме "офлайн".</p>
<h3>Синхронизация</h3>
<p>Так как локальный файл является драйвером устройства, он выполняет "синхронизацию" с RatioT Server, как и любой другой драйвер. Во время синхронизации происходит получение  атрибутов и содержания файла. Также, если разрешена правка и пользователь изменил содержание файла в копии сервера, новое содержание записывается в файл.</p>
</section>


<section id="ls_drivers_local_folder" class="doc-section">
<h2>Локальная папка</h2>
<p>Драйвер устройства<strong> Локальная папка </strong>обеспечивает контроль всех папок, расположенных на сервере RatioT SCADA. </p>
<h3>Информация о драйвере</h3>
<table class="md-table"><tr><td>ID плагина драйвера:</td><td>com.tibbo.linkserver.plugin.device.folder</td></tr></table>
<h3>Общие настройки</h3>
<p>Не определены.</p>
<h3>Настройки уровня пользователя</h3>
<p>Не определены.</p>
<h3>Свойства device</h3>
<p>Локальная папка проверяет наличие папки, собирает данные об атрибутах папки, загружает и исследует содержание папки (файлы и подпапки). Содержание папки может анализироваться рекурсивно (включая подпапки) или не рекурсивно. Помимо этого, подлежащие обработке объекты фильтруются при помощи знака подстановки или регулярного выражения. Конфигурация осуществляется при использовании следующих свойств:</p>
