<!DOCTYPE html>
<html lang="ru">
<head>
  <meta name="robots" content="noindex, nofollow">
  <script>
    (function () {
      if (localStorage.getItem('ratiot-doc-auth') !== 'ok') {
        var pwd = prompt('Доступ к документации. Введите пароль:');
        if (pwd !== '111') {
          document.documentElement.innerHTML = '<body style="font-family:sans-serif;padding:40px;text-align:center;"><h1>Доступ запрещён</h1><p>Неверный пароль.</p></body>';
          throw new Error('Access denied');
        }
        localStorage.setItem('ratiot-doc-auth', 'ok');
      }
    })();
  </script>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0">
  <title>RatioT SCADA — база знаний</title>
  <link rel="stylesheet" href="style.css">
  <style>
    .tiles {
      display: grid;
      grid-template-columns: repeat(auto-fit, minmax(240px, 1fr));
      gap: 16px;
      margin: 16px 0 8px;
    }
    .tile {
      background: var(--panel);
      border: 1px solid var(--border);
      border-radius: 12px;
      padding: 18px 20px;
      text-align: left;
      text-decoration: none;
      color: var(--text);
      transition: transform .15s ease, box-shadow .15s ease, border-color .15s ease;
    }
    .tile:hover {
      transform: translateY(-3px);
      box-shadow: 0 10px 24px rgba(0,0,0,.08);
      border-color: var(--accent);
    }
    .tile h3 { margin: 0 0 6px; font-size: 1.05rem; color: var(--accent); }
    .tile p { margin: 0; color: var(--muted); line-height: 1.45; font-size: .9rem; }
  </style>
</head>
<body>
  <div class="layout">
    <aside>
      <h1>RatioT SCADA</h1>
      <div class="subtitle">База знаний / выжимка</div>
      <nav>
        <a href="#sections">Разделы</a>
        <a href="#intro">Введение</a>
        <a href="#architecture">Архитектура</a>
        <a href="#stack">Технологический стек</a>
        <a href="#ports">Порты и протоколы</a>
        <a href="#install">Установка</a>
        <a href="#run">Управление сервером</a>
        <a href="#entities">Основные сущности</a>
        <a href="#protocols">Подключение устройств</a>
        <a href="#tags">Теги и переменные</a>
        <a href="#dashboards">Дашборды</a>
        <a href="#historian">Историк и архивы</a>
        <a href="#alarms">Аварии и события</a>
        <a href="#users">Пользователи и права</a>
        <a href="#backup">Резервное копирование</a>
        <a href="#api">API и интеграции</a>
        <a href="#hmi">HMI / Web UI</a>
        <a href="#scripts">Скрипты и SQL</a>
        <a href="ux.html">Пользовательский опыт →</a>
        <a href="docs-6.41.10/index.html">Справка 6.41.10 →</a>
        <a href="#sources">Источники</a>
      </nav>
    </aside>

    <main>
      <section id="sections">
        <h2>Разделы по RatioT SCADA</h2>
        <div class="tiles">
          <a class="tile" href="#intro">
            <h3>База знаний</h3>
            <p>Архитектура, развёртывание, Web UI, протоколы, HMI и скрипты — выжимка по официальным руководствам (эта страница).</p>
          </a>

          <a class="tile" href="ux.html">
            <h3>Пользовательский опыт</h3>
            <p>Отдельная выжимка: вход, дашборды, binding, права доступа, аварии и типовые сценарии.</p>
          </a>

          <a class="tile" href="../bug_cases.html">
            <h3>Баг-кейсы</h3>
            <p>Найденные проблемы, шаги воспроизведения, статусы тикетов АГ и итоги повторных проверок.</p>
          </a>

          <a class="tile" href="../testing/index.html">
            <h3>Испытания</h3>
            <p>Методика регулярных испытаний и протоколы: TRiiot.26.0016 (6.41.12), TRiiot.26.0015 (6.41.10/6.41.11).</p>
          </a>

          <a class="tile" href="../regulations/index.html">
            <h3>Регламент жизненного цикла</h3>
            <p>Регламент поддержки бизнес-процессов жизненного цикла Ratiot SCADA: роли, процессы, работа с дефектами.</p>
          </a>

          <a class="tile" href="docs-6.41.10/index.html">
            <h3>Полная справка 6.41.10</h3>
            <p>Исходные файлы справки из дистрибутива: руководства, HMI, протоколы, администрирование и скрипты.</p>
          </a>

          <a class="tile" href="../product/index.html">
            <h3>Продукт и бизнес</h3>
            <p>Экосистема RatioT SCADA, лицензирование, техподдержка, обучение, профуслуги и бизнес-процессы.</p>
          </a>
        </div>
      </section>

      <section id="intro">
        <h2>Введение</h2>
        <p><strong>RatioT SCADA</strong> — серверная SCADA/HMI-платформа для сбора данных, визуализации и управления промышленными объектами. Основной интерфейс оператора — <strong>Web UI</strong> на React, который работает в браузере и подключается к единой серверной модели данных.</p>
        <p>Этот документ — краткая выжимка по официальным руководствам. База знаний обновлена на основе встроенной справки сервера <strong>6.41.10</strong> — см. <a href="docs-6.41.10.html">карту релевантных разделов по баг-кейсам</a>.</p>
        <p><a href="ux.html" class="badge">→ Пользовательский опыт</a> — отдельная выжимка про вход, дашборды, binding, права доступа, аварии и типовые сценарии.</p>
        <div class="note">
          <strong>Важно:</strong> актуальная HTML-документация поставляется вместе с сервером в каталоге <code>admin/custom/templates/docs/</code>. Полные md-разделы справки 6.41.10 хранятся локально и не попадают в репозиторий; в репозитории остаётся только обработанная выжимка.
        </div>
      </section>

      <section id="architecture">
        <h2>Архитектура</h2>
        <div class="columns">
          <div class="card">
            <h4>RatioT SCADA Server</h4>
            <p>Ядро системы. Работает как служба/демон, собирает данные, выполняет скрипты, хранит историю, отдаёт API и Web UI.</p>
          </div>
          <div class="card">
            <h4>Web UI</h4>
            <p>Клиентская часть на React. Открывается в браузере Chrome/Firefox по HTTPS <code>8443</code> или HTTP <code>8080</code>.</p>
          </div>
          <div class="card">
            <h4>Net Admin</h4>
            <p>Административный интерфейс на порту <code>6440</code>. Нужен для лицензирования, конфигурации, активации.</p>
          </div>
          <div class="card">
            <h4>Historian / NoSQL</h4>
            <p>Встроенное хранилище на Apache Cassandra. Опционально можно подключить классические СУБД.</p>
          </div>
        </div>

        <h3>Схема взаимодействия</h3>
        <pre>
[ PLC / RTU / Датчики ]
         │
         ▼
[ RatioT SCADA Server ] ◄──── API (6460) / Net Admin (6440)
   │ JVM Java 17       │      Web UI (8080/8443)
   │ Cassandra (NoSQL) │
   │ RDBMS (опц.)      │
         │
         ▼
[ Web UI / Dashboards / HMI ]
        </pre>
      </section>

      <section id="stack">
        <h2>Технологический стек</h2>
        <table>
          <tr><th>Компонент</th><th>Технология</th></tr>
          <tr><td>Сервер</td><td>Java 17 (JVM)</td></tr>
          <tr><td>NoSQL-хранилище</td><td>Apache Cassandra (встроенная)</td></tr>
          <tr><td>Реляционные БД (опц.)</td><td>MySQL, PostgreSQL, Oracle, MS SQL Server, Firebird</td></tr>
          <tr><td>Встроенные БД</td><td>H2 / Cassandra</td></tr>
          <tr><td>Web UI</td><td>React</td></tr>
          <tr><td>Web UI / HMI-редактор</td><td>Конструктор Web UI (low-code, React), SVG, CSS, bindings</td></tr>
          <tr><td>Редактор виджетов</td><td>GUI Builder (RatioT Client, десктоп)</td></tr>
          <tr><td>Скриптование</td><td>Java, R, Python, встроенные выражения</td></tr>
          <tr><td>Драйверы</td><td>DDK (Driver Development Kit) с открытым исходным кодом</td></tr>
          <tr><td>ОС сервера</td><td>Windows 7/10/11, Windows Server 2016/2019, Linux</td></tr>
        </table>
      </section>

      <section id="ports">
        <h2>Порты и протоколы</h2>
        <table>
          <tr><th>Порт</th><th>Назначение</th></tr>
          <tr><td>6460</td><td>Собственный API сервера</td></tr>
          <tr><td>6440</td><td>Net Admin</td></tr>
          <tr><td>8080</td><td>Web UI — HTTP</td></tr>
          <tr><td>8443</td><td>Web UI — HTTPS</td></tr>
          <tr><td>162/UDP</td><td>SNMP-ловушки</td></tr>
          <tr><td>2055</td><td>NetFlow</td></tr>
          <tr><td>6343</td><td>sFlow</td></tr>
          <tr><td>514</td><td>Syslog</td></tr>
          <tr><td>9042</td><td>NoSQL (Cassandra)</td></tr>
          <tr><td>47808</td><td>BACnet</td></tr>
          <tr><td>7800</td><td>Heartbeat</td></tr>
          <tr><td>21 / 22 / 69</td><td>FTP / SSH / TFTP</td></tr>
          <tr><td>389</td><td>LDAP / Active Directory</td></tr>
          <tr><td>25 / 110 / 143</td><td>SMTP / POP3 / IMAP</td></tr>
          <tr><td>1812</td><td>RADIUS</td></tr>
          <tr><td>50000–60000</td><td>Диапазон для вспомогательных соединений</td></tr>
        </table>
      </section>

      <section id="install">
        <h2>Установка и развёртывание</h2>

        <h3>Требования</h3>
        <ul>
          <li>Java 17 (JRE/JDK).</li>
          <li>64-разрядная ОС Windows или Linux.</li>
          <li>Для NoSQL-историка желательны SSD и 12–16 ГБ RAM.</li>
          <li>На Linux установку и запуск рекомендуется выполнять под root или через sudoers.</li>
        </ul>

        <h3>Дистрибутивы</h3>
        <ul>
          <li>Windows: <code>RatioT_SCADA_full_6.34.07_windows-x64.exe</code></li>
          <li>Linux: <code>RatioT_SCADA_full_6.34.07_unix-x64.sh</code></li>
        </ul>

        <h3>Варианты установки</h3>
        <ol>
          <li><strong>GUI:</strong> запустить инсталлятор и пройти мастер.</li>
          <li><strong>Тихая:</strong>
            <pre># Linux
./installer.sh -q -varfile response.varfile

# Windows
installer.exe -q -varfile response.varfile</pre>
          </li>
          <li><strong>Вручную через response.varfile:</strong> файл находится в <code>RatioT SCADA/.install4j/response.varfile</code>. После правки перезапустить установку.</li>
          <li><strong>Docker:</strong> собрать образ и запустить:
            <pre>docker build -t RatioT_SCADA .
docker run RatioT_SCADA</pre>
            Внутри контейнера сервер стартует через <code>xvfb-run --auto-servernum ./ag_server -r</code>.
          </li>
        </ol>

        <h3>Пути по умолчанию</h3>
        <table>
          <tr><th>ОС</th><th>Путь</th></tr>
          <tr><td>Linux</td><td><code>/opt/RatioT SCADA</code></td></tr>
          <tr><td>Windows</td><td><code>C:\Program Files\RatioT SCADA</code></td></tr>
        </table>

        <h3>Лицензирование</h3>
        <ol>
          <li>Сгенерировать <code>activation.txt</code> через Net Admin.</li>
          <li>Получить файл <code>server.license</code>.</li>
          <li>Положить <code>server.license</code> в каталог сервера и перезапустить.</li>
        </ol>
      </section>

      <section id="run">
        <h2>Управление сервером</h2>

        <h3>Linux</h3>
        <pre># systemd
systemctl enable RatioT_SCADA.service
systemctl restart RatioT_SCADA.service
systemctl status RatioT_SCADA.service -l

# init-скрипт
service RatioT_SCADA_service start|stop|restart|status

# консоль
RatioT_SCADA_console</pre>

        <h3>Windows</h3>
        <ul>
          <li>Служба запускается через <code>Services.msc</code>.</li>
          <li>Консоль: <code>RatioT_SCADA_console.exe</code>.</li>
        </ul>

        <h3>Полезные флаги</h3>
        <table>
          <tr><th>Флаг</th><th>Назначение</th></tr>
          <tr><td><code>-a</code></td><td>Режим администратора</td></tr>
          <tr><td><code>-e &lt;file&gt;</code></td><td>Выполнить SQL-скрипт</td></tr>
          <tr><td><code>-s &lt;file&gt;</code></td><td>Сохранить SQL-скрипт</td></tr>
          <tr><td><code>-c</code></td><td>Консольный режим</td></tr>
          <tr><td><code>-u</code></td><td>GUI-установщик</td></tr>
          <tr><td><code>-p &lt;user&gt; &lt;pass&gt;</code></td><td>Авторизация</td></tr>
        </table>
      </section>

      <section id="entities">
        <h2>Основные сущности системы</h2>
        <div class="columns">
          <div class="card">
            <h4>Проект (.prs)</h4>
            <p>Главный файл конфигурации SCADA. В него входят модели, устройства, теги, dashboards, скрипты.</p>
          </div>
          <div class="card">
            <h4>Модель (Model)</h4>
            <p>Логическое описание объекта или устройства. Может включать параметры, состояния, подмодели.</p>
          </div>
          <div class="card">
            <h4>Устройство (Device)</h4>
            <p>Источник данных: PLC, RTU, контроллер, виртуальный источник. Связывается с моделью.</p>
          </div>
          <div class="card">
            <h4>Тег / переменная</h4>
            <p>Значение, приходящее с устройства или вычисляемое. Имеет тип, контекст, историю.</p>
          </div>
          <div class="card">
            <h4>Historian</h4>
            <p>Подсистема хранения временных рядов. По умолчанию на Cassandra; можно использовать RRD.</p>
          </div>
          <div class="card">
            <h4>Инструментальная панель (Dashboard / HMI)</h4>
            <p>Web-страница/мнемосхема в Web UI. Редактируется в Конструкторе Web UI, состоит из контейнеров, компонентов, SVG, binding.</p>
          </div>
          <div class="card">
            <h4>События и аварии</h4>
            <p>Журнал событий, SLA, уведомления по e-mail/SMS. Поддерживаются фильтры и подписки.</p>
          </div>
          <div class="card">
            <h4>Пользователи и роли</h4>
            <p>Аутентификация и права доступа. Интеграция с LDAP/AD и RADIUS.</p>
          </div>
        </div>
      </section>


      <section id="protocols">
      <h2>Подключение устройств по протоколам</h2>

        <h3>Modbus</h3>
      <p>RatioT SCADA Server поддерживает Modbus TCP, Modbus UDP и Modbus Serial (RTU, ASCII, BIN). Драйвер расположен в <code>com.dkc.linkserver.plugin.device.modbus</code>.</p>
      <ol>
        <li>Создайте устройство и выберите тип подключения: TCP/UDP или Serial.</li>
        <li>Для TCP/UDP укажите IP-адрес сервера и порт (по умолчанию 502).</li>
        <li>Для Serial задайте параметры COM-порта: Baud Rate, Data Bits, Stop Bits, Parity, RTS/CTS или XON/XOFF.</li>
        <li>Укажите <strong>Modbus Unit ID</strong>. Для линии RS-485 один Unit ID используется на шине.</li>
        <li>Добавьте переменные (теги) с типами регистров: Coil, Discrete Input, Input Register, Holding Register.</li>
        <li>Для числовых регистров выберите формат данных: 2-Int/Unsigned, 4-Int/Unsigned/Swapped, 4-Float, 8-Int/Float, BCD и др.</li>
  </ol>
      <div class="note">
    <strong>Примечание:</strong> для Modbus TCP используется IP-соединение; для Modbus Serial можно использовать serial-over-IP (преобразователь Ethernet/Serial).
  </div>

        <h3>OPC UA</h3>
      <p>Драйвер OPC UA: <code>com.dkc.linkserver.plugin.device.opcua</code>. Поддерживается режим клиента и встроенный OPC UA Server.</p>
      <ol>
        <li>В настройках устройства задайте URL сервера:<br>
      <code>connectionType://serverAddress:serverPort[/serverPath]</code>, где <code>connectionType</code> — <code>tcp</code> или <code>https</code>.</li>
        <li>Выберите политику безопасности (Security Policy): Basic128Rsa15, Basic256, Basic256Rsa15, Basic256Sha256, Aes128_Sha256_RsaOaep, Aes256_Sha256_RsaOaep или None.</li>
        <li>Выберите режим (Security Mode): Sign, SignAndEncrypt или None.</li>
        <li>При необходимости включите SSL/TLS и укажите сертификаты.</li>
        <li>Для импорта переменных используйте маску, например <code>*</code>, или задайте конкретный NodeId. Пример пути после импорта: <code>users/admin/devices/virtual/Waves/Random</code>.</li>
  </ol>
      <div class="note">
    <strong>Примечание:</strong> RatioT SCADA также может выступать OPC UA Server (плагин <code>com.dkc.linkserver.plugin.device.opcua-server</code>). Настройте IP-интерфейс, TCP-порт и URL-адрес.
  </div>

        <h3>MQTT</h3>
      <p>Драйвер MQTT: <code>com.dkc.linkserver.plugin.device.mqtt</code>. Работает по TCP/IP, поддерживает топики с разделителем <code>/</code>.</p>
      <ol>
        <li>Создайте MQTT-устройство и выберите транспорт:
      <ul>
        <li>TCP — обычное TCP-соединение;</li>
        <li>SSL/TLS — защищённое соединение;</li>
        <li>WebSocket / Secure WebSocket — через WebSocket.</li>
      </ul>
    </li>
        <li>Укажите IP-адрес и порт брокера MQTT.</li>
        <li>Настройте параметры сессии: <strong>Client ID</strong>, <strong>Clean Session</strong>, <strong>Keep Alive</strong> (по умолчанию 60 с).</li>
        <li>Задайте QoS для публикации/подписки: 0 (at most once), 1 (at least once) или 2 (exactly once).</li>
        <li>Добавьте элементы публикации (Publisher) и подписки (Subscriber): Topic, QoS, Retained, Message.</li>
        <li>Сообщение может передаваться как строка (<code>message</code>) или как Data Block (<code>messageData</code>).</li>
  </ol>
</section>

      <section id="tags">
      <h2>Создание и настройка тегов / переменных</h2>

        <h3>Структура переменной в модели устройства</h3>
      <p>Переменные (Variables) описываются в контексте устройства и имеют следующие основные поля:</p>
      <ul>
        <li><code>name</code> — имя переменной;</li>
        <li><code>format</code> — формат данных (String, Integer, Double, Data Table и др.);</li>
        <li><code>description</code> — описание;</li>
        <li><code>readable</code> — доступно для чтения;</li>
        <li><code>writable</code> — доступно для записи;</li>
        <li><code>group</code> — группа переменных;</li>
        <li><code>iconId</code>, <code>helpId</code> — иконка и справка.</li>
  </ul>

        <h3>Путь к переменной</h3>
      <p>Переменные адресуются через путь контекста. Примеры:</p>
      <pre>users.admin.devices.virtual:random
users.admin.devices.dev1:voltage
form/label1:text
events:get("users.admin.devices.virtual", "event1")</pre>

        <h3>Работа с переменными из выражений и скриптов</h3>
      <ul>
        <li>Чтение: <code>{users.admin.devices.virtual:random}</code></li>
        <li>Преобразование: <code>round(10 * {users.admin.devices.virtual:random})</code></li>
        <li>Функции API: <code>getVariable(context, variable)</code>, <code>setVariable(...)</code>.</li>
  </ul>
      <div class="note">
    <strong>Примечание:</strong> подробная пошаговая инструкция по созданию тегов через UI в исходных файлах не представлена явно; часть настроек выполняется автоматически при импорте устройства.
  </div>
</section>

      <section id="dashboards">
      <h2>Построение дашборда в Web UI Builder</h2>

        <h3>Быстрый старт</h3>
      <ol>
        <li>Откройте Web UI Builder в Net Admin или по URL <code>https://&lt;host&gt;:8443/web</code>.</li>
        <li>Создайте новую форму (Form). По умолчанию она получает имя, например <code>form</code>.</li>
        <li>Перетащите на форму компоненты: Label, Button, LineChart, Data Table, SVG и др.</li>
        <li>Для каждого компонента настройте свойства (Property) и привязку (Binding).</li>
  </ol>

        <h3>Binding (привязка данных)</h3>
      <p>Свяжите свойство компонента с переменной сервера:</p>
      <pre>&lt;!-- Пример: Label отображает переменную --&gt;
{users.admin.devices.virtual:random}

&lt;!-- Пример: преобразование значения --&gt;
round(10 * {users.admin.devices.virtual:random})

&lt;!-- Пример: привязка к свойству формы --&gt;
form/label1:text

&lt;!-- Пример: событие нажатия кнопки --&gt;
form/button0:mouseClicked@</pre>

        <h3>Работа с CSS</h3>
      <p>Для компонента можно задать CSS-класс и стили:</p>
      <pre>.my-label {
  font-size: 1.5em;
  margin-left: 20%;
}
.my-button {
  font-size: 1.5em;
}</pre>

        <h3>SVG-графика</h3>
      <ol>
        <li>Загрузите SVG-изображение, например <code>images&gt;scada&gt;control&gt;fan.svg</code>.</li>
        <li>Включите поддержку манипуляций SVG: свойство <code>svgManipulation</code> / "SVG Manipulation".</li>
        <li>Привяжите SVG-элемент (например, <code>Fan</code>) к переменной: <code>form/Fan:state</code>.</li>
        <li>Используйте условные выражения для визуализации состояния:
      <pre>{form/Fan:state} == "on" ? "off" : "on"
{color} = {form/fan:state} == 'on' ? color(255,0,0) : color(0,255,0)</pre>
    </li>
  </ol>

        <h3>Виджеты: LineChart и Data Table</h3>
      <p>Для построения графика:</p>
      <ol>
        <li>Добавьте компонент <strong>LineChart</strong>.</li>
        <li>Настройте Series: укажите имя поля строки (<code>string</code>) и значения (<code>int</code>).</li>
        <li>Привяжите источник данных: <code>{users.admin.devices.virtual:table}</code>.</li>
  </ol>
      <p>Для таблицы событий используйте функцию <code>events:get</code>:</p>
      <pre>subtable(
  {events:get("users.admin.devices.virtual", "event1")},
  "eCreationtime",
  "eLevel"
)</pre>

        <h3>Динамическое содержимое и шаблоны</h3>
      <p>Компонент Panel может формировать содержимое динамически:</p>
      <pre>table(
  "&lt;&lt;text&gt;&lt;S&gt;&lt;D=Text&gt;&lt;F=N&gt;&lt;M=1&gt;&gt;",
  "First",
  "Second",
  "Third",
  "Button Clicked"
)</pre>
      <p>Пример привязки динамического источника:</p>
      <pre>form/panel0:dynamicContentsSource</pre>
      <p>Для повторяющихся элементов используйте <code>_clone_{#row}</code> и привязку к Data Table.</p>
</section>

      <section id="historian">
      <h2>Историк и архивы</h2>

        <h3>Хранилище данных</h3>
      <p>RatioT SCADA использует два типа хранилища:</p>
      <ul>
        <li><strong>NoSQL (Apache Cassandra)</strong> — основное хранилище истории, событий, данных.</li>
        <li><strong>RDBMS</strong> — для конфигурации и внешних SQL-запросов: MySQL, PostgreSQL, Oracle, Microsoft SQL Server, Firebird.</li>
  </ul>

        <h3>Ключевые таблицы в Cassandra</h3>
      <table>
    <thead>
      <tr><th>Таблица</th><th>Назначение</th></tr>
    </thead>
    <tbody>
      <tr><td>ag_properties</td><td>Конфигурация и свойства</td></tr>
      <tr><td>ag_events</td><td>События, аварии, журналы</td></tr>
      <tr><td>ag_data</td><td>Данные, бинарные массивы</td></tr>
      <tr><td>ag_alert</td><td>Информация об авариях</td></tr>
    </tbody>
  </table>

        <h3>Настройка Cassandra</h3>
      <ol>
        <li>Установите Java 8 JDK 8.</li>
        <li>Настройте <code>config/cassandra.yaml</code>: пути commitlog, seeds, listen_address, rpc_address.</li>
        <li>Укажите IP Cassandra в <code>server.xml</code>:
      <pre>&lt;databaseCassandraHost&gt;your_cassandra_ip_address&lt;/databaseCassandraHost&gt;</pre>
    </li>
        <li>Задайте переменные окружения <code>JAVA_HOME</code> и <code>CASSANDRA_HOME</code>.</li>
        <li>Запустите Cassandra: <code>bin/cassandra</code>.</li>
  </ol>

        <h3>Работа с историей в выражениях</h3>
      <p>Пример получения статистики по энергопотреблению:</p>
      <pre>SELECT
  stats.statistics$context as "Device Context",
  stats.statistics$end as "Period",
  stats.statistics$average * 60 as "Average kW per hour"
FROM
  utilities:statistics("users.admin.devices.virtual", "energy_consumption", null, "hour") as stats</pre>
      <p>Пример запроса к истории переменной:</p>
      <pre>{utilities:variableHistory("users.admin.devices.meter", "temperature", "2012-05-03", ...)}</pre>
</section>

      <section id="alarms">
      <h2>Аварии и события</h2>

        <h3>Контекст аварий</h3>
      <p>Алармы располагаются в контексте пользователя. Примеры путей:</p>
      <pre>users.USER_NAME.alerts
users.*.alerts
users.admin.alerts</pre>

        <h3>Создание аварии (структура)</h3>
      <p>Основные поля определения аварии:</p>
      <ul>
        <li><code>name</code>, <code>description</code>, <code>enabled</code>;</li>
        <li><code>eventTriggers</code> — список триггеров по событиям (mask, event, filter, level, message);</li>
        <li><code>variableTriggers</code> — триггеры по переменным (variable, filter, period, delay, level, deactivator, message);</li>
        <li><code>notifications</code> — уведомления:
      <ul>
        <li><code>notifyOwner</code> — уведомить владельца;</li>
        <li><code>ackRequired</code> — требуется квитирование;</li>
        <li><code>sound</code> — звуковое оповещение;</li>
        <li><code>mailToOwner</code>, <code>mailRecipients</code> — email;</li>
        <li><code>smsRecipients</code> — SMS.</li>
      </ul>
    </li>
        <li><code>escalation</code> — эскалация (pending, numberEscalation, numberThreshold, timeEscalation, timeThreshold);</li>
        <li><code>alertActions</code> — действия при срабатывании.</li>
  </ul>

        <h3>Фильтрация событий</h3>
      <p>Пример получения событий из раздела дашбордов:</p>
      <pre>{events:get("users.admin.devices.virtual", "event1")}</pre>
      <p>Пример фильтра по пользователю:</p>
      <pre>{events:get("users", "login", "{username} == 'john'")}</pre>

      <div class="note">
    <strong>Примечание:</strong> пошаговая инструкция по созданию аварий через Web UI Builder в исходных файлах присутствует частично (событие <code>event1</code>, <code>errorReport</code>). [нужно уточнить в мануале]
  </div>
</section>

      <section id="users">
      <h2>Пользователи, роли и права доступа</h2>

        <h3>LDAP / Active Directory</h3>
      <p>RatioT SCADA поддерживает интеграцию с Microsoft Active Directory через LDAP (порт 389, LDAPs — 636).</p>
      <ol>
        <li>В настройках аутентификации включите LDAP/Active Directory.</li>
        <li>Укажите IP-адрес и порт LDAP-сервера.</li>
        <li>Выберите режим привязки:
      <ul>
        <li><strong>Use RDN Prefix</strong> — используется RDN (например, <code>DC=Lookup Domain</code>);</li>
        <li><strong>Use Authentication User</strong> — используется служебная учётная запись для поиска.</li>
      </ul>
    </li>
        <li>Настройте соответствие атрибута <code>primaryGroupID</code> ролям RatioT SCADA.</li>
        <li>При необходимости включите SSL/TLS (LDAPs).</li>
  </ol>

        <h3>RADIUS</h3>
      <p>Поддерживается аутентификация по протоколу RADIUS (RFC 2138, порт 1812).</p>
      <ol>
        <li>Создайте профиль RADIUS (<code>radiusSettings</code>).</li>
        <li>Укажите сервер RADIUS, порт и общий секрет.</li>
        <li>RatioT SCADA отправляет <code>Access-Request</code>; при получении <code>Access-Accept</code> аутентификация считается успешной.</li>
        <li>Для авторизации RADIUS можно комбинировать с LDAP.</li>
  </ol>

        <h3>OAuth / SSO</h3>
      <p>Поддерживается OAuth 2.0 / OpenID Connect для Web UI. Провайдеры: Google Cloud, Microsoft Azure AD.</p>
      <ol>
        <li>Зарегистрируйте приложение в провайдере и получите Client ID / Secret.</li>
        <li>Настройте URL авторизации, токена и callback.</li>
        <li>В RatioT SCADA укажите провайдера и перенаправление:<br>
      <code>/web?provider=provider_id</code>
    </li>
  </ol>

        <h3>Права доступа</h3>
      <p>Права задаются через поле <code>permissions</code> в определениях переменных, функций, событий, аварий и контекстов. Примеры контекстов:</p>
      <pre>users.*.alerts.*
users.admin.devices.*
users.admin.models.*</pre>
      <div class="note">
    <strong>Примечание:</strong> [нужно уточнить в мануале] детальное ролевое разграничение (создание ролей, назначение прав на UI-экраны) в исходных файлах описано фрагментарно.
  </div>
</section>

      <section id="backup">
      <h2>Резервное копирование и обновление</h2>

        <h3>Резервное копирование</h3>
      <p>Перед обновлением и для архивирования рекомендуется сохранить:</p>
      <ul>
        <li>файл лицензии <code>server.license</code>;</li>
        <li>конфигурационный файл <code>server.xml</code>;</li>
        <li>каталоги <code>/statistics</code> и <code>/db</code>;</li>
        <li>резервную копию внешней RDBMS.</li>
  </ul>

        <h3>Резервное копирование RDBMS</h3>
      <p>Примеры команд:</p>
      <pre># PostgreSQL
pg_dump -U USER -W PASSWORD DATABASE &gt; database.sql

# Восстановление PostgreSQL
psql -U USER -W PASSWORD DATABASE &lt; database.sql

# MySQL
mysqldump -u USER -p PASSWORD --skip-lock-tables DATABASE &gt; database.sql

# Копирование только таблиц RatioT SCADA
mysqldump -u USER -p PASSWORD --skip-lock-tables DATABASE \
  ag_properties ag_events ag_data ag_alert &gt; MySQL.sql</pre>

        <h3>Обновление RatioT SCADA Server</h3>
      <ol>
        <li>Сохраните лицензию и конфигурацию.</li>
        <li>Остановите RatioT SCADA Server.</li>
        <li>Сделайте резервную копию каталогов <code>/db</code> и <code>/statistics</code>.</li>
        <li>Удалите старую версию (для Linux — запустить <code>uninstall</code>).</li>
        <li>Установите новую версию RatioT SCADA Server.</li>
        <li>Восстановите конфигурацию и лицензию.</li>
        <li>Запустите сервер и проверьте работу.</li>
  </ol>
</section>

      <section id="api">
      <h2>API и интеграции</h2>

        <h3>REST API</h3>
      <p>REST API работает по HTTP/HTTPS и использует JSON.</p>
      <ul>
        <li>Базовый URL HTTPS: <code>https://localhost:8443/rest/{request}</code></li>
        <li>Базовый URL HTTP: <code>http://localhost:8080/rest/{request}</code></li>
        <li>Поддерживаются методы: GET, POST, PUT, PATCH.</li>
        <li>Авторизация по токену: <code>Authorization: Bearer &lt;token&gt;</code></li>
  </ul>
      <p>Пример запроса контекста:</p>
      <pre>GET https://localhost:8443/rest/v1/contexts/users.admin.devices.virtual</pre>

        <h3>Java API</h3>
      <p>Java API позволяет подключаться к RatioT SCADA Server по TCP-порту 6460.</p>
      <pre>RemoteLinkServer rls =
  new RemoteLinkServer("localhost", RemoteLinkServer.DEFAULT_PORT, "admin", "admin");
RemoteLinkServerController rlc = new RemoteLinkServerController(rls, true);
rlc.connect();
rlc.login();
ContextManager cm = rlc.getContextManager();</pre>
      <p>Основные операции: <code>getVariable()</code>, <code>setVariable()</code>, <code>callFunction()</code>, <code>addEventListener()</code>.</p>

        <h3>SQL-запросы</h3>
      <p>В выражениях Web UI и скриптах можно выполнять SQL через функцию <code>executeQuery</code>:</p>
      <pre>{users.admin.devices.linkserver_database:executeQuery(
  "SELECT * FROM logins WHERE username = 'john'")}</pre>
      <p>Использование источника событий как таблицы:</p>
      <pre>{:executeQuery("SELECT * FROM events:get('users', 'login') as logins
  WHERE logins.get$username = 'john'")}</pre>

        <h3>Скрипты Python</h3>
      <p>Python-скрипты выполняются через JEP (Java Embedded Python). Поддерживаются Python 3.5 / 3.6 и выше.</p>
      <ol>
        <li>Установите Python, Visual C++ Redistributable (Windows), Pip, Pandas, JEP:
      <pre>pip install pandas
pip install jep</pre>
    </li>
        <li>Настройте переменные окружения <code>PYTHONHOME</code> и пути к библиотекам JEP.</li>
        <li>Для обмена данными используйте <code>dataSetDataFrameInput</code> и <code>dataSetDataFrameOutput</code> (тип <code>pandas.DataFrame</code>).</li>
  </ol>
      <pre>import pandas
dataSetDataFrameInput  # pandas.DataFrame на входе
df = pandas.DataFrame(...)
dataSetDataFrameOutput = df</pre>

        <h3>Скрипты R</h3>
      <p>R-скрипты выполняются через JRI. Используются переменные <code>dataSetMatrixInput</code> и <code>dataSetMatrixOutput</code>.</p>
      <pre>dataSetMatrixInput  # Matrix на входе
dp = double(5)
dp[1] = 1
dp[2] = 2
strs = c("str1", "str2", "str3")
rMatrix = matrix(list(), nrow = 1, ncol = 2)
rMatrix[[1,1]] = dp
rMatrix[[1,2]] = strs
colnames(rMatrix) = c("numericField", "characterField")
dataSetMatrixOutput = rMatrix</pre>
</section>

      <section id="hmi">
        <h2>HMI / Web UI</h2>
        <p>В современных версиях RatioT SCADA основной клиентский интерфейс — <strong>Web UI</strong> (React-приложение в браузере). HMI реализуется в виде <strong>инструментальных панелей</strong> (dashboards), которые создаются в <strong>Конструкторе Web UI</strong>.</p>

        <h3>Как открыть</h3>
        <ul>
          <li>С этого же ПК: ПКМ по иконке RatioT Server в трее → <strong>Open RatioT Server Web UI</strong>.</li>
          <li>С любого устройства: <code>https://&lt;host&gt;:8443/web</code> (HTTPS) или <code>http://&lt;host&gt;:8080/web</code> (HTTP, если включён незащищённый доступ).</li>
          <li>Поддерживаемые браузеры: Google Chrome, Mozilla Firefox.</li>
          <li>Учётная запись по умолчанию: <code>admin/admin</code>.</li>
        </ul>

        <h3>Конструктор Web UI (Web UI Builder)</h3>
        <p>Low-code редактор мнемосхем в браузере. Панель состоит из многоуровневых контейнеров с сеткой или абсолютным позиционированием. Основные инструменты:</p>
        <ul>
          <li><strong>Формы и контейнеры</strong> — panel, form, вкладки.</li>
          <li><strong>Ввод и отображение</strong> — label, button, text field, number field, checkbox, Data Table, Event Log.</li>
          <li><strong>Графики</strong> — line, area, bar, gauge, map, Gantt и др.</li>
          <li><strong>SVG и HMI-символы</strong> — векторное изображение, динамическое векторное изображение, библиотека символов HMI.</li>
          <li><strong>Имплант / вложенная панель</strong> — reusable-шаблоны и вложенные панели для сложных мнемосхем.</li>
          <li><strong>Binding</strong> — связывание свойств компонентов с тегами через выражения вида <code>{users.admin.devices.virtual:random}</code>.</li>
          <li><strong>CSS</strong> — стилизация элементов через обычный CSS.</li>
          <li><strong>Динамические панели</strong> — генерация содержимого из таблиц/списков.</li>
        </ul>

        <h3>Редактор виджетов (GUI Builder)</h3>
        <p>Отдельный инструмент в десктопном <strong>RatioT Client</strong>. Используется для редактирования шаблонов виджетов, а не для создания Web UI панелей.</p>

        <h3>Пример binding</h3>
        <pre>// Отображение значения
{users.admin.devices.virtual:random}

// Масштабирование и округление
round(10 * {users.admin.devices.virtual:random})

// Условие для цвета
{form/fan:state} == 'on' ? color(255,0,0) : color(0,255,0)</pre>
      </section>

      <section id="scripts">
        <h2>Скрипты, SQL и выражения</h2>
        <ul>
          <li><strong>Встроенные выражения</strong> — используются в binding и событиях виджетов.</li>
          <li><strong>Java</strong> — можно писать сложную логику и расширения.</li>
          <li><strong>R</strong> и <strong>Python</strong> — поддерживаются для аналитики и обработки данных.</li>
          <li><strong>SQL</strong> — встроенные запросы к данным системы и внешним БД.</li>
        </ul>

        <h3>Пример SQL-запроса к событиям</h3>
        <pre>SELECT *
FROM events:get('users', 'login') as logins
WHERE logins.get$username = 'john'</pre>

        <h3>Пример executeQuery во внешней БД</h3>
        <pre>{users.admin.devices.linkserver_database:executeQuery(
  "SELECT * FROM logins WHERE username = 'john'"
)}</pre>
      </section>

      <section id="sources">
        <h2>Источники</h2>
        <ul>
          <li>PDF: Руководство по развёртыванию RatioT SCADA (98 стр.)</li>
          <li>PDF: Руководство по эксплуатации RatioT SCADA (2849 стр.)</li>
        </ul>
      </section>

      <footer>
        Собрано из официальной документации RatioT SCADA. Дополнено встроенной справкой 6.41.10. Последнее обновление: 17 сентября 2026.
      </footer>
    </main>
  </div>

  <script>
    // Подсветка активного пункта навигации при скролле
    const sections = document.querySelectorAll('section[id]');
    const links = document.querySelectorAll('nav a[href^="#"]');
    const observer = new IntersectionObserver((entries) => {
      entries.forEach(entry => {
        if (entry.isIntersecting) {
          links.forEach(link => link.classList.remove('active'));
          const active = document.querySelector('nav a[href="#' + entry.target.id + '"]');
          if (active) active.classList.add('active');
        }
      });
    }, { rootMargin: '-20% 0px -60% 0px' });
    sections.forEach(section => observer.observe(section));

    // Плавная прокрутка по клику
    links.forEach(link => {
      link.addEventListener('click', (e) => {
        const id = link.getAttribute('href').slice(1);
        const el = document.getElementById(id);
        if (el) {
          e.preventDefault();
          el.scrollIntoView({ behavior: 'smooth' });
          history.pushState(null, null, '#' + id);
        }
      });
    });
  </script>
</body>
</html>
