<!-- HTML-фрагмент: практическая выжимка по RatioT SCADA -->
<!-- Источники: extracted/развертывание_utf8.txt, extracted/эксплуатация_utf8.txt -->

<section id="protocols">
  <h2>Подключение устройств по протоколам</h2>

  <h3>Modbus</h3>
  <p>RatioT SCADA Server поддерживает Modbus TCP, Modbus UDP и Modbus Serial (RTU, ASCII, BIN). Драйвер расположен в <code>com.dkc.linkserver.plugin.device.modbus</code>.</p>
  <ol>
    <li>Создайте устройство и выберите тип подключения: TCP/UDP или Serial.</li>
    <li>Для TCP/UDP укажите IP-адрес сервера и порт (по умолчанию 502).</li>
    <li>Для Serial задайте параметры COM-порта: Baud Rate, Data Bits, Stop Bits, Parity, RTS/CTS или XON/XOFF.</li>
    <li>Укажите <strong>Modbus Unit ID</strong>. Для линии RS-485 один Unit ID используется на шине.</li>
    <li>Добавьте переменные (теги) с типами регистров: Coil, Discrete Input, Input Register, Holding Register.</li>
    <li>Для числовых регистров выберите формат данных: 2-Int/Unsigned, 4-Int/Unsigned/Swapped, 4-Float, 8-Int/Float, BCD и др.</li>
  </ol>
  <div class="note">
    <strong>Примечание:</strong> для Modbus TCP используется IP-соединение; для Modbus Serial можно использовать serial-over-IP (преобразователь Ethernet/Serial).
  </div>

  <h3>OPC UA</h3>
  <p>Драйвер OPC UA: <code>com.dkc.linkserver.plugin.device.opcua</code>. Поддерживается режим клиента и встроенный OPC UA Server.</p>
  <ol>
    <li>В настройках устройства задайте URL сервера:<br>
      <code>connectionType://serverAddress:serverPort[/serverPath]</code>, где <code>connectionType</code> — <code>tcp</code> или <code>https</code>.</li>
    <li>Выберите политику безопасности (Security Policy): Basic128Rsa15, Basic256, Basic256Rsa15, Basic256Sha256, Aes128_Sha256_RsaOaep, Aes256_Sha256_RsaOaep или None.</li>
    <li>Выберите режим (Security Mode): Sign, SignAndEncrypt или None.</li>
    <li>При необходимости включите SSL/TLS и укажите сертификаты.</li>
    <li>Для импорта переменных используйте маску, например <code>*</code>, или задайте конкретный NodeId. Пример пути после импорта: <code>users/admin/devices/virtual/Waves/Random</code>.</li>
  </ol>
  <div class="note">
    <strong>Примечание:</strong> RatioT SCADA также может выступать OPC UA Server (плагин <code>com.dkc.linkserver.plugin.device.opcua-server</code>). Настройте IP-интерфейс, TCP-порт и URL-адрес.
  </div>

  <h3>MQTT</h3>
  <p>Драйвер MQTT: <code>com.dkc.linkserver.plugin.device.mqtt</code>. Работает по TCP/IP, поддерживает топики с разделителем <code>/</code>.</p>
  <ol>
    <li>Создайте MQTT-устройство и выберите транспорт:
      <ul>
        <li>TCP — обычное TCP-соединение;</li>
        <li>SSL/TLS — защищённое соединение;</li>
        <li>WebSocket / Secure WebSocket — через WebSocket.</li>
      </ul>
    </li>
    <li>Укажите IP-адрес и порт брокера MQTT.</li>
    <li>Настройте параметры сессии: <strong>Client ID</strong>, <strong>Clean Session</strong>, <strong>Keep Alive</strong> (по умолчанию 60 с).</li>
    <li>Задайте QoS для публикации/подписки: 0 (at most once), 1 (at least once) или 2 (exactly once).</li>
    <li>Добавьте элементы публикации (Publisher) и подписки (Subscriber): Topic, QoS, Retained, Message.</li>
    <li>Сообщение может передаваться как строка (<code>message</code>) или как Data Block (<code>messageData</code>).</li>
  </ol>
</section>

<section id="tags">
  <h2>Создание и настройка тегов / переменных</h2>

  <h3>Структура переменной в модели устройства</h3>
  <p>Переменные (Variables) описываются в контексте устройства и имеют следующие основные поля:</p>
  <ul>
    <li><code>name</code> — имя переменной;</li>
    <li><code>format</code> — формат данных (String, Integer, Double, Data Table и др.);</li>
    <li><code>description</code> — описание;</li>
    <li><code>readable</code> — доступно для чтения;</li>
    <li><code>writable</code> — доступно для записи;</li>
    <li><code>group</code> — группа переменных;</li>
    <li><code>iconId</code>, <code>helpId</code> — иконка и справка.</li>
  </ul>

  <h3>Путь к переменной</h3>
  <p>Переменные адресуются через путь контекста. Примеры:</p>
  <pre>users.admin.devices.virtual:random
users.admin.devices.dev1:voltage
form/label1:text
events:get("users.admin.devices.virtual", "event1")</pre>

  <h3>Работа с переменными из выражений и скриптов</h3>
  <ul>
    <li>Чтение: <code>{users.admin.devices.virtual:random}</code></li>
    <li>Преобразование: <code>round(10 * {users.admin.devices.virtual:random})</code></li>
    <li>Функции API: <code>getVariable(context, variable)</code>, <code>setVariable(...)</code>.</li>
  </ul>
  <div class="note">
    <strong>Примечание:</strong> подробная пошаговая инструкция по созданию тегов через UI в исходных файлах не представлена явно; часть настроек выполняется автоматически при импорте устройства.
  </div>
</section>

<section id="dashboards">
  <h2>Построение дашборда в Web UI Builder</h2>

  <h3>Быстрый старт</h3>
  <ol>
    <li>Откройте Web UI Builder в Net Admin или по URL <code>https://&lt;host&gt;:8443/web</code>.</li>
    <li>Создайте новую форму (Form). По умолчанию она получает имя, например <code>form</code>.</li>
    <li>Перетащите на форму компоненты: Label, Button, LineChart, Data Table, SVG и др.</li>
    <li>Для каждого компонента настройте свойства (Property) и привязку (Binding).</li>
  </ol>

  <h3>Binding (привязка данных)</h3>
  <p>Свяжите свойство компонента с переменной сервера:</p>
  <pre>&lt;!-- Пример: Label отображает переменную --&gt;
{users.admin.devices.virtual:random}

&lt;!-- Пример: преобразование значения --&gt;
round(10 * {users.admin.devices.virtual:random})

&lt;!-- Пример: привязка к свойству формы --&gt;
form/label1:text

&lt;!-- Пример: событие нажатия кнопки --&gt;
form/button0:mouseClicked@</pre>

  <h3>Работа с CSS</h3>
  <p>Для компонента можно задать CSS-класс и стили:</p>
  <pre>.my-label {
  font-size: 1.5em;
  margin-left: 20%;
}
.my-button {
  font-size: 1.5em;
}</pre>

  <h3>SVG-графика</h3>
  <ol>
    <li>Загрузите SVG-изображение, например <code>images&gt;scada&gt;control&gt;fan.svg</code>.</li>
    <li>Включите поддержку манипуляций SVG: свойство <code>svgManipulation</code> / "SVG Manipulation".</li>
    <li>Привяжите SVG-элемент (например, <code>Fan</code>) к переменной: <code>form/Fan:state</code>.</li>
    <li>Используйте условные выражения для визуализации состояния:
      <pre>{form/Fan:state} == "on" ? "off" : "on"
{color} = {form/fan:state} == 'on' ? color(255,0,0) : color(0,255,0)</pre>
    </li>
  </ol>

  <h3>Виджеты: LineChart и Data Table</h3>
  <p>Для построения графика:</p>
  <ol>
    <li>Добавьте компонент <strong>LineChart</strong>.</li>
    <li>Настройте Series: укажите имя поля строки (<code>string</code>) и значения (<code>int</code>).</li>
    <li>Привяжите источник данных: <code>{users.admin.devices.virtual:table}</code>.</li>
  </ol>
  <p>Для таблицы событий используйте функцию <code>events:get</code>:</p>
  <pre>subtable(
  {events:get("users.admin.devices.virtual", "event1")},
  "eCreationtime",
  "eLevel"
)</pre>

  <h3>Динамическое содержимое и шаблоны</h3>
  <p>Компонент Panel может формировать содержимое динамически:</p>
  <pre>table(
  "&lt;&lt;text&gt;&lt;S&gt;&lt;D=Text&gt;&lt;F=N&gt;&lt;M=1&gt;&gt;",
  "First",
  "Second",
  "Third",
  "Button Clicked"
)</pre>
  <p>Пример привязки динамического источника:</p>
  <pre>form/panel0:dynamicContentsSource</pre>
  <p>Для повторяющихся элементов используйте <code>_clone_{#row}</code> и привязку к Data Table.</p>
</section>

<section id="historian">
  <h2>Историк и архивы</h2>

  <h3>Хранилище данных</h3>
  <p>RatioT SCADA использует два типа хранилища:</p>
  <ul>
    <li><strong>NoSQL (Apache Cassandra)</strong> — основное хранилище истории, событий, данных.</li>
    <li><strong>RDBMS</strong> — для конфигурации и внешних SQL-запросов: MySQL, PostgreSQL, Oracle, Microsoft SQL Server, Firebird.</li>
  </ul>

  <h3>Ключевые таблицы в Cassandra</h3>
  <table>
    <thead>
      <tr><th>Таблица</th><th>Назначение</th></tr>
    </thead>
    <tbody>
      <tr><td>ag_properties</td><td>Конфигурация и свойства</td></tr>
      <tr><td>ag_events</td><td>События, алармы, журналы</td></tr>
      <tr><td>ag_data</td><td>Данные, бинарные массивы</td></tr>
      <tr><td>ag_alert</td><td>Информация об алармах</td></tr>
    </tbody>
  </table>

  <h3>Настройка Cassandra</h3>
  <ol>
    <li>Установите Java 8 JDK 8.</li>
    <li>Настройте <code>config/cassandra.yaml</code>: пути commitlog, seeds, listen_address, rpc_address.</li>
    <li>Укажите IP Cassandra в <code>server.xml</code>:
      <pre>&lt;databaseCassandraHost&gt;your_cassandra_ip_address&lt;/databaseCassandraHost&gt;</pre>
    </li>
    <li>Задайте переменные окружения <code>JAVA_HOME</code> и <code>CASSANDRA_HOME</code>.</li>
    <li>Запустите Cassandra: <code>bin/cassandra</code>.</li>
  </ol>

  <h3>Работа с историей в выражениях</h3>
  <p>Пример получения статистики по энергопотреблению:</p>
  <pre>SELECT
  stats.statistics$context as "Device Context",
  stats.statistics$end as "Period",
  stats.statistics$average * 60 as "Average kW per hour"
FROM
  utilities:statistics("users.admin.devices.virtual", "energy_consumption", null, "hour") as stats</pre>
  <p>Пример запроса к истории переменной:</p>
  <pre>{utilities:variableHistory("users.admin.devices.meter", "temperature", "2012-05-03", ...)}</pre>
</section>

<section id="alarms">
  <h2>Алармы и события</h2>

  <h3>Контекст алармов</h3>
  <p>Алармы располагаются в контексте пользователя. Примеры путей:</p>
  <pre>users.USER_NAME.alerts
users.*.alerts
users.admin.alerts</pre>

  <h3>Создание аларма (структура)</h3>
  <p>Основные поля определения аларма:</p>
  <ul>
    <li><code>name</code>, <code>description</code>, <code>enabled</code>;</li>
    <li><code>eventTriggers</code> — список триггеров по событиям (mask, event, filter, level, message);</li>
    <li><code>variableTriggers</code> — триггеры по переменным (variable, filter, period, delay, level, deactivator, message);</li>
    <li><code>notifications</code> — уведомления:
      <ul>
        <li><code>notifyOwner</code> — уведомить владельца;</li>
        <li><code>ackRequired</code> — требуется квитирование;</li>
        <li><code>sound</code> — звуковое оповещение;</li>
        <li><code>mailToOwner</code>, <code>mailRecipients</code> — email;</li>
        <li><code>smsRecipients</code> — SMS.</li>
      </ul>
    </li>
    <li><code>escalation</code> — эскалация (pending, numberEscalation, numberThreshold, timeEscalation, timeThreshold);</li>
    <li><code>alertActions</code> — действия при срабатывании.</li>
  </ul>

  <h3>Фильтрация событий</h3>
  <p>Пример получения событий из раздела дашбордов:</p>
  <pre>{events:get("users.admin.devices.virtual", "event1")}</pre>
  <p>Пример фильтра по пользователю:</p>
  <pre>{events:get("users", "login", "{username} == 'john'")}</pre>

  <div class="note">
    <strong>Примечание:</strong> пошаговая инструкция по созданию алармов через Web UI Builder в исходных файлах присутствует частично (событие <code>event1</code>, <code>errorReport</code>). [нужно уточнить в мануале]
  </div>
</section>

<section id="users">
  <h2>Пользователи, роли и права доступа</h2>

  <h3>LDAP / Active Directory</h3>
  <p>RatioT SCADA поддерживает интеграцию с Microsoft Active Directory через LDAP (порт 389, LDAPs — 636).</p>
  <ol>
    <li>В настройках аутентификации включите LDAP/Active Directory.</li>
    <li>Укажите IP-адрес и порт LDAP-сервера.</li>
    <li>Выберите режим привязки:
      <ul>
        <li><strong>Use RDN Prefix</strong> — используется RDN (например, <code>DC=Lookup Domain</code>);</li>
        <li><strong>Use Authentication User</strong> — используется служебная учётная запись для поиска.</li>
      </ul>
    </li>
    <li>Настройте соответствие атрибута <code>primaryGroupID</code> ролям RatioT SCADA.</li>
    <li>При необходимости включите SSL/TLS (LDAPs).</li>
  </ol>

  <h3>RADIUS</h3>
  <p>Поддерживается аутентификация по протоколу RADIUS (RFC 2138, порт 1812).</p>
  <ol>
    <li>Создайте профиль RADIUS (<code>radiusSettings</code>).</li>
    <li>Укажите сервер RADIUS, порт и общий секрет.</li>
    <li>RatioT SCADA отправляет <code>Access-Request</code>; при получении <code>Access-Accept</code> аутентификация считается успешной.</li>
    <li>Для авторизации RADIUS можно комбинировать с LDAP.</li>
  </ol>

  <h3>OAuth / SSO</h3>
  <p>Поддерживается OAuth 2.0 / OpenID Connect для Web UI. Провайдеры: Google Cloud, Microsoft Azure AD.</p>
  <ol>
    <li>Зарегистрируйте приложение в провайдере и получите Client ID / Secret.</li>
    <li>Настройте URL авторизации, токена и callback.</li>
    <li>В RatioT SCADA укажите провайдера и перенаправление:<br>
      <code>/web?provider=provider_id</code>
    </li>
  </ol>

  <h3>Права доступа</h3>
  <p>Права задаются через поле <code>permissions</code> в определениях переменных, функций, событий, алармов и контекстов. Примеры контекстов:</p>
  <pre>users.*.alerts.*
users.admin.devices.*
users.admin.models.*</pre>
  <div class="note">
    <strong>Примечание:</strong> [нужно уточнить в мануале] детальное ролевое разграничение (создание ролей, назначение прав на UI-экраны) в исходных файлах описано фрагментарно.
  </div>
</section>

<section id="backup">
  <h2>Резервное копирование и обновление</h2>

  <h3>Резервное копирование</h3>
  <p>Перед обновлением и для архивирования рекомендуется сохранить:</p>
  <ul>
    <li>файл лицензии <code>server.license</code>;</li>
    <li>конфигурационный файл <code>server.xml</code>;</li>
    <li>каталоги <code>/statistics</code> и <code>/db</code>;</li>
    <li>резервную копию внешней RDBMS.</li>
  </ul>

  <h3>Резервное копирование RDBMS</h3>
  <p>Примеры команд:</p>
  <pre># PostgreSQL
pg_dump -U USER -W PASSWORD DATABASE &gt; database.sql

# Восстановление PostgreSQL
psql -U USER -W PASSWORD DATABASE &lt; database.sql

# MySQL
mysqldump -u USER -p PASSWORD --skip-lock-tables DATABASE &gt; database.sql

# Копирование только таблиц RatioT SCADA
mysqldump -u USER -p PASSWORD --skip-lock-tables DATABASE \
  ag_properties ag_events ag_data ag_alert &gt; MySQL.sql</pre>

  <h3>Обновление RatioT SCADA Server</h3>
  <ol>
    <li>Сохраните лицензию и конфигурацию.</li>
    <li>Остановите RatioT SCADA Server.</li>
    <li>Сделайте резервную копию каталогов <code>/db</code> и <code>/statistics</code>.</li>
    <li>Удалите старую версию (для Linux — запустить <code>uninstall</code>).</li>
    <li>Установите новую версию RatioT SCADA Server.</li>
    <li>Восстановите конфигурацию и лицензию.</li>
    <li>Запустите сервер и проверьте работу.</li>
  </ol>
</section>

<section id="api">
  <h2>API и интеграции</h2>

  <h3>REST API</h3>
  <p>REST API работает по HTTP/HTTPS и использует JSON.</p>
  <ul>
    <li>Базовый URL HTTPS: <code>https://localhost:8443/rest/{request}</code></li>
    <li>Базовый URL HTTP: <code>http://localhost:8080/rest/{request}</code></li>
    <li>Поддерживаются методы: GET, POST, PUT, PATCH.</li>
    <li>Авторизация по токену: <code>Authorization: Bearer &lt;token&gt;</code></li>
  </ul>
  <p>Пример запроса контекста:</p>
  <pre>GET https://localhost:8443/rest/v1/contexts/users.admin.devices.virtual</pre>

  <h3>Java API</h3>
  <p>Java API позволяет подключаться к RatioT SCADA Server по TCP-порту 6460.</p>
  <pre>RemoteLinkServer rls =
  new RemoteLinkServer("localhost", RemoteLinkServer.DEFAULT_PORT, "admin", "admin");
RemoteLinkServerController rlc = new RemoteLinkServerController(rls, true);
rlc.connect();
rlc.login();
ContextManager cm = rlc.getContextManager();</pre>
  <p>Основные операции: <code>getVariable()</code>, <code>setVariable()</code>, <code>callFunction()</code>, <code>addEventListener()</code>.</p>

  <h3>SQL-запросы</h3>
  <p>В выражениях Web UI и скриптах можно выполнять SQL через функцию <code>executeQuery</code>:</p>
  <pre>{users.admin.devices.linkserver_database:executeQuery(
  "SELECT * FROM logins WHERE username = 'john'")}</pre>
  <p>Использование источника событий как таблицы:</p>
  <pre>{:executeQuery("SELECT * FROM events:get('users', 'login') as logins
  WHERE logins.get$username = 'john'")}</pre>

  <h3>Скрипты Python</h3>
  <p>Python-скрипты выполняются через JEP (Java Embedded Python). Поддерживаются Python 3.5 / 3.6 и выше.</p>
  <ol>
    <li>Установите Python, Visual C++ Redistributable (Windows), Pip, Pandas, JEP:
      <pre>pip install pandas
pip install jep</pre>
    </li>
    <li>Настройте переменные окружения <code>PYTHONHOME</code> и пути к библиотекам JEP.</li>
    <li>Для обмена данными используйте <code>dataSetDataFrameInput</code> и <code>dataSetDataFrameOutput</code> (тип <code>pandas.DataFrame</code>).</li>
  </ol>
  <pre>import pandas
dataSetDataFrameInput  # pandas.DataFrame на входе
df = pandas.DataFrame(...)
dataSetDataFrameOutput = df</pre>

  <h3>Скрипты R</h3>
  <p>R-скрипты выполняются через JRI. Используются переменные <code>dataSetMatrixInput</code> и <code>dataSetMatrixOutput</code>.</p>
  <pre>dataSetMatrixInput  # Matrix на входе
dp = double(5)
dp[1] = 1
dp[2] = 2
strs = c("str1", "str2", "str3")
rMatrix = matrix(list(), nrow = 1, ncol = 2)
rMatrix[[1,1]] = dp
rMatrix[[1,2]] = strs
colnames(rMatrix) = c("numericField", "characterField")
dataSetMatrixOutput = rMatrix</pre>
</section>
