<!DOCTYPE html>
<html lang="ru">
<head>
  <meta name="robots" content="noindex, nofollow">
  <script>
    (function () {
      if (localStorage.getItem('ratiot-doc-auth') !== 'ok') {
        var pwd = prompt('Доступ к документации. Введите пароль:');
        if (pwd !== '111') {
          document.documentElement.innerHTML = '<body style="font-family:sans-serif;padding:40px;text-align:center;"><h1>Доступ запрещён</h1><p>Неверный пароль.</p></body>';
          throw new Error('Access denied');
        }
        localStorage.setItem('ratiot-doc-auth', 'ok');
      }
    })();
  </script>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0">
  <title>Методика регулярных испытаний Ratiot SCADA</title>
  <link rel="stylesheet" href="../style.css">
</head>
<body>
  <div class="layout">
    <aside>
      <h1>RatioT SCADA</h1>
      <div class="subtitle">Методика регулярных испытаний</div>
      <nav>
        <a href="#about">О методике</a>
        <a href="#stand">Требования к стенду</a>
        <a href="#install">Порядок установки</a>
        <a href="#org">Организация испытаний</a>
        <a href="#stages">Этапы испытаний</a>
        <a href="#reporting">Оформление результатов</a>
        <a href="#period">Периодичность</a>
        <a href="#appendix">Приложения</a>
        <a href="#bck">Проверки из реестра дефектов (BCK)</a>
        <a href="#auto">Автоматизация (AUTO)</a>
        <a href="protocol-TRiiot.26.0016.html">→ Протокол TRiiot.26.0016</a>
        <a href="protocol-TRiiot.26.0015.html">→ Протокол TRiiot.26.0015</a>
        <a href="../index.html">← На главную</a>
      </nav>
    </aside>

    <main>
      <section id="about">
        <h2>О методике</h2>
        <p>Настоящая методика устанавливает порядок <strong>регулярных испытаний (приёмки и тестирования) новых версий дистрибутивов ПО Ratiot SCADA</strong>, предоставленных поставщиком — ООО «Объединение Агрегейт», — и применяется при каждой регистрации новой версии по <a href="../regulations/index.html" class="badge">→ Регламенту жизненного цикла</a> (процесс П-2).</p>
        <h3>Основание</h3>
        <ul>
          <li>ТЗ на разработку нового продукта (служебная записка ДКС №15528_2026-1100 от 14.07.2026) — «Приёмка и тестирование новой версии дистрибутива RatioT SCADA».</li>
          <li>Технические требования к приёмке и тестированию дистрибутивов ПО RatioT SCADA (редакция v1) — детальные процедуры, команды и чек-листы, на которые даны ссылки ниже.</li>
        </ul>
        <h3>Адресаты и задачи</h3>
        <p>Методика предназначена для специалистов, развёртывающих стенд экспертной проверки, администраторов стенда и членов экспертной группы. Задачи испытаний: воспроизвести установку, проверить устранение ранее предъявленных дефектов (бэклог), выполнить регрессионное тестирование, проверить новые функции.</p>
        <div class="note">
          Методика рассчитана на <strong>одиночный тестовый экземпляр</strong> ПО и ориентирована на экспертное развёртывание. Для промышленного внедрения параметры серверов уточняются по фактической нагрузке. Все пути и имена файлов приведены в типовом виде; фактические значения могут отличаться в зависимости от версии поставочного комплекта и параметров установки.
        </div>
      </section>

      <section id="stand">
        <h2>Требования к стенду</h2>
        <h3>Операционная система</h3>
        <p>Продукт межплатформенный (Java). Для приёмки версии Windows достаточно одной 64-битной ОС из ряда: Windows 7, 10, 11, Windows Server 2016/2019/2022/2025. Для версии Linux — 64-битные ОС с поддержкой Java: Astra Linux, РЕД ОС, Alt Linux. Все команды Linux выполняются от root (или через <code>sudo bash</code>).</p>
        <h3>Программные требования</h3>
        <ul>
          <li>JVM: минимум <strong>Java 17</strong> (может входить в инсталлятор или устанавливаться в ОС заранее).</li>
          <li>RDBMS обязательна; поставочные комплекты включают базовый сервер БД. Внешние СУБД: MySQL, PostgreSQL, Tantor, Microsoft SQL Server. По умолчанию для низкой/средней нагрузки — Apache Cassandra (NoSQL).</li>
          <li>SMTP-сервер — только при проверке email-уведомлений о тревогах; DNS-сервер, совместимый с RFC-2136, — только при проверке динамического DNS.</li>
        </ul>
        <h3>Аппаратные требования</h3>
        <table>
          <tr><th>Нагрузка</th><th>CPU</th><th>RAM</th><th>Диск</th></tr>
          <tr><td>Низкая (до 100 устройств)</td><td>3 ГГц, 2 ядра</td><td>2 ГБ</td><td>7 ГБ (настоятельно рекомендуется 64-битная ОС)</td></tr>
          <tr><td>Средняя (до 100 устройств)</td><td>3 ГГц, 4 ядра</td><td>4 ГБ</td><td>70 ГБ</td></tr>
          <tr><td>Внешняя NoSQL БД</td><td>—</td><td>—</td><td>SSD 50 ГБ на сервере RatioT SCADA для конфигурации; рекомендуемый размер внешней БД NoSQL — 12–16 ГБ</td></tr>
        </table>
        <p>Если в программу испытаний входят нагрузочные сценарии, длительная история или имитация большого числа устройств — CPU/RAM/диск определяются отдельно; максимальный объём занимают события и исторические данные переменных.</p>
        <h3>Сетевые требования</h3>
        <p>Для базовой проверки открыты порты <strong>6460</strong> (десктоп-клиент и API), <strong>8080/8443</strong> (HTTP/HTTPS), <strong>6440</strong> (Net Admin). Дополнительно: 162/UDP — SNMP-ловушки (при проверке SNMP), 6470/6480 — взаимодействие серверов в распределённой архитектуре. Для Linux учитывать привилегированные порты &lt;1024 (например, UDP 162). Экземпляр, лицензия и БД привязаны к конкретной установке — в протоколе развёртывания фиксируются хост, каталог установки, версия ПО, параметры лицензии и перечень открытых портов.</p>
      </section>

      <section id="install">
        <h2>Порядок установки</h2>
        <h3>Режимы установки</h3>
        <p>Проверяются три режима, в каждом не должно быть проблем:</p>
        <ol>
          <li><strong>Графический (GUI)</strong> — по умолчанию: выбор языка и каталога (Linux — <code>/opt/RatioT SCADA</code>, Windows — <code>Program Files\RatioT SCADA</code>), выбор компонентов, БД (по умолчанию NoSQL Cassandra), завершение, проверка логов, открытие портов на МЭ.</li>
          <li><strong>Консольный</strong> — установщик с параметром <code>-c</code> (преимущественно Linux): диалог выбора языка, каталога, компонентов (1-Full/2-Server/3-Web), БД (1-Cassandra/2-External SQL), портов.</li>
          <li><strong>Скрытый (silent)</strong> — установщик с параметром <code>-q</code> и файлом <code>response.varfile</code> (создаётся автоматически при интерактивной установке в <code>RatioT SCADA/.install4j/response.varfile</code>; формировать на той же версии комплекта). Linux: <code>./installer.sh -q -varfile response.varfile</code>; Windows: <code>installer.exe -q -varfile response.varfile</code>. Проверка кода возврата (%ERRORLEVEL% = 0) и логов.</li>
        </ol>
        <h3>Docker (при необходимости)</h3>
        <p>Образ собирается на базе установленного каталога: установка Docker → установщик RatioT SCADA → Dockerfile → <code>docker build -t RatioT_SCADA</code> → <code>docker run</code> (порты 6460, 8080, 6480; запуск через <code>xvfb-run --auto-servernum ./ag_server -r</code>).</p>
        <h3>Обновление с предыдущей версии</h3>
        <ol>
          <li><strong>Подготовка:</strong> остановка клиентов и сервера (systemctl / services.msc), полный бэкап каталога установки (tar), бэкап БД, бэкап <code>conf/server.xml</code>.</li>
          <li><strong>Процесс:</strong> запуск инсталлятора новой версии → «Upgrade existing installation» → путь к существующей установке → сохранение БД и конфигурации.</li>
          <li><strong>Проверка после обновления:</strong> версия сервера (<code>curl http://localhost:8080/api/version</code> — JSON с новой версией), статус БД («Schema up to date» в server.log), существующие ресурсы на месте, лицензия активна и прежняя.</li>
        </ol>
      </section>

      <section id="org">
        <h2>Организация испытаний</h2>
        <h3>Роли и ответственность</h3>
        <table>
          <tr><th>Роль</th><th>Ответственность</th><th>Назначение</th></tr>
          <tr><td>Заказчик ДПМ</td><td>Постановка требований по приёмке/тестированию</td><td>На текущий момент — Сыченко Артем</td></tr>
          <tr><td>Руководитель тестирования</td><td>Планирование, контроль сроков, утверждение отчётов</td><td>Прописывается при формировании отчёта</td></tr>
          <tr><td>Инженер по тестированию</td><td>Все тесты на ОС Windows и Linux; документирование дефектов, ведение протокола</td><td>Прописывается при формировании отчёта</td></tr>
        </table>
        <h3>Градация критичности дефектов</h3>
        <table>
          <tr><th>Уровень</th><th>Определение</th><th>Заключение</th></tr>
          <tr><td><strong>Блокер (S0)</strong></td><td>Невозможно установить, запустить; работает менее 10 минут.</td><td>Выпуск невозможен</td></tr>
          <tr><td><strong>Критический (S1)</strong></td><td>Ключевая функция не работает, потеря данных.</td><td>Выпуск под вопросом</td></tr>
          <tr><td><strong>Значительный (S2)</strong></td><td>Функция работает с ошибками, есть обходной путь.</td><td>Выпуск возможен после исправления</td></tr>
          <tr><td><strong>Незначительный (S3)</strong></td><td>Косметические дефекты, опечатки.</td><td>Выпуск возможен</td></tr>
          <tr><td><strong>Улучшение (S4)</strong></td><td>Предложение по улучшению.</td><td>В следующий релиз</td></tr>
        </table>
      </section>

      <section id="stages">
        <h2>Этапы испытаний</h2>
        <h3>Этап 1. Тестирование установки и обновления</h3>
        <ul>
          <li>Чистая установка Windows (GUI): шаги мастера, постусловия — каталог установки, служба «RatioT SCADA Server» в services.msc, иконка в трее, лог <code>.install4j\installation.log</code>.</li>
          <li>Чистая установка Windows (silent): код возврата 0, проверка логов.</li>
          <li>Чистая установка Linux (консольная, <code>-c</code>) и проверка сервиса systemd (<code>ratiot_server.service</code> — active/running).</li>
          <li>Обновление с предыдущей принятой версии (см. «Порядок установки»).</li>
        </ul>
        <h3>Этап 2. Проверка исправления дефектов бэклога</h3>
        <p>Поставщику направляется перечень предъявленных дефектов; если поставщик не отписался, что дефект не исправлен, — считается, что <strong>все дефекты должны быть исправлены</strong> в предоставленной версии. Результаты заносятся в таблицу регистрации:</p>
        <table>
          <tr><th>ID бага</th><th>Описание</th><th>Критичность</th><th>Статус</th><th>Комментарий</th></tr>
          <tr><td>BUG-001</td><td>Краткое описание</td><td>S2</td><td>Устранён / Неудача</td><td>Сборка, замечания</td></tr>
        </table>
        <h3>Этап 3. Регрессионное тестирование</h3>
        <p><strong>Эталонное приложение.</strong> Перед циклом испытаний в предыдущей стабильной версии создаётся приложение <code>golden_app</code> с по одному экземпляру всех типов ресурсов (обязательный минимум — 14 позиций):</p>
        <ol class="compact">
          <li>виртуальное устройство <code>virtual_test</code>;</li>
          <li>скалярная переменная <code>random_value</code> (double, 0–100, обновление 10 с);</li>
          <li>табличная переменная <code>table_settings</code> (поля string/int/float);</li>
          <li>физическое устройство-эмулятор <code>modbus_slave</code> (Modbus TCP, адрес 1, регистры 40001–40010; эмулятор ModbusPal/ModRSsim2, порт 502);</li>
          <li>SNMP-устройство <code>snmp_device</code> (community public, OID 1.3.6.1.2.1.1.1.0);</li>
          <li>инструментальная панель <code>regression_dashboard</code> (сетка 3×3: надпись, кнопка, текстовое поле, линейный график, таблица данных, индикатор-лампа, SVG с анимацией, журнал событий, вложенная панель);</li>
          <li>тревога <code>cpu_alert</code> (порог &gt;80 %, задержка 10 с, email);</li>
          <li>отчёт <code>consumption_report</code> (SQL к статистике);</li>
          <li>статистический канал <code>stat_channel</code> (к virtual_test, среднее, период час);</li>
          <li>модель <code>device_model</code> (переменная status типа string);</li>
          <li>запрос <code>test_query</code> (SELECT * FROM users.admin.devices.*);</li>
          <li>фильтр событий <code>error_filter</code> (маска контекста .devices., уровень ошибки);</li>
          <li>учётная запись <code>testuser</code> (роль operator);</li>
          <li>приложение <code>golden_app</code>, включающее всё перечисленное.</li>
        </ol>
        <p>Результат упаковывается (<code>golden_app.jar</code> + полный дамп БД) и сохраняется в хранилище тестовых артефактов. Развёртывание на тестируемой версии: <code>golden_app.jar</code> в <code>plugins/</code>, в Web UI «Приложения → Импортировать → Развернуть».</p>
        <p><strong>Тест-кейсы регрессии</strong> выполняются по типам ресурсов: виртуальное устройство (REG-VD), Modbus (REG-MB), панель (по 9 компонентам), тревоги (REG-AL, SMTP через MailHog/smtp4dev, порт 1025), отчёты (REG-RP: PDF/Excel/печать/расписание), статистика (REG-ST), экспорт/импорт приложений (REG-EX: JAR, папка .prs, Git, зависимости), безопасность (REG-SEC). Полный чек-лист — в Приложении.</p>
        <p><strong>Регрессионный сценарий «Критический путь»</strong> — 15 шагов от запуска сервера до экспорта/удаления/импорта панели и остановки; выполняется <strong>не более 30 минут</strong>, критерий успеха — все шаги без ошибок.</p>
        <h3>Этап 4. Тестирование новых функций</h3>
        <p>Продукт ОЕМ: новые функции поставщика частично добавляются в дистрибутив ДКС; после релиза поставщик проводит онлайн-вебинар с демонстрацией. Для каждой значимой новой функции оформляется тест-кейс (feature_id, feature_name, version_introduced, preconditions, configuration, steps/expected) со сводной таблицей результатов (тест-кейсов / успешно / неудачно / блокирующих / готовность).</p>
        <h3>Этап 5. Дополнительные виды тестирования — только по запросу</h3>
        <p>Выполняются <strong>только при запросе ДИР, ОТП или ДПМ</strong>; если запрос не указан — не выполняются:</p>
        <ul>
          <li><strong>Производительность:</strong> открытие Web UI &lt; 3 с; создание устройства &lt; 1 с; опрос 1000 тегов ≈ 1000 тегов/с; отчёт 1000 строк &lt; 2 с; память сервера при 1000 тегах &lt; 1 ГБ; запуск сервера &lt; 30 с. Протокол замеров: сценарий, количество, базовая версия, тестируемая версия, отклонение, статус.</li>
          <li><strong>Безопасность:</strong> сканирование портов (nmap 1–65535; открыты только 6440/6460/8080/8443/9042); SEC-01..06 — SQL-инъекция, XSS, доступ к API без авторизации (401), смена пароля, блокировка после 5 неудачных входов на 5 минут, HTTPS с самоподписанным сертификатом; матрица ролей admin/engineer/operator/viewer.</li>
          <li><strong>Миграция данных:</strong> старая версия → эталонное приложение с 3 месяцами истории → бэкап → обновление → сравнение (COUNT(*) из ag_events/ag_data/ag_properties до и после, целостность ссылок LEFT JOIN ag_contexts = 0 строк; db.version, устройства, история, тревоги, панели, экспорт/импорт).</li>
          <li><strong>Кросс-браузерное:</strong> Chrome 120+, Firefox 115+, Edge 120+, Opera 100+, Яндекс Браузер 26.4+ (Win/Linux); Safari 17+ (macOS — при наличии доступа).</li>
          <li><strong>Восстановление после сбоя (REC-01..06):</strong> kill -9 процесса, остановка/восстановление Cassandra, переполнение диска, обрыв и восстановление сети.</li>
        </ul>
      </section>

      <section id="reporting">
        <h2>Оформление результатов</h2>
        <h3>Шаблон протокола испытаний</h3>
        <ol>
          <li><strong>Общие сведения:</strong> продукт, версия (X.Y.Z, build), дата теста, тестировщик, платформа, окружение (тестовый стенд №X).</li>
          <li><strong>Цель тестирования</strong> (например: «Приёмочное тестирование версии X.Y.Z перед выпуском»).</li>
          <li><strong>Состав тестирования</strong> — перечень блоков с числом тест-кейсов и итог «Всего».</li>
          <li><strong>Результаты</strong> — таблица: категория, количество успешных, неудачных, блокирующих тестов, процент успешных + строка ИТОГО.</li>
          <li><strong>Критические дефекты (блокирующие выпуск): N; значительные: N; незначительные: N.</strong></li>
          <li><strong>Дефекты (кратко)</strong> — нумерованный список вида «1. [S2] Описание (BUG-099)».</li>
          <li><strong>Рекомендация</strong> (например: «Релиз с задержкой — требуется исправление значительных дефектов»).</li>
          <li><strong>Подпись</strong> и дата.</li>
        </ol>
        <p>Образцы заполненных протоколов: <a href="protocol-TRiiot.26.0016.html" class="badge">→ Протокол испытаний № TRiiot.26.0016</a> (6.41.12, регресс бэклога автотестами), <a href="protocol-TRiiot.26.0015.html" class="badge">→ Протокол испытаний № TRiiot.26.0015</a> (6.41.10/6.41.11).</p>
        <h3>Шаблон отчёта о дефекте</h3>
        <p>Поля отчёта: <strong>ID</strong> (BUG-NNN), <strong>Статус</strong> (OPEN), <strong>Критичность</strong> (S0–S4), <strong>Обнаружил</strong>, <strong>Дата</strong>, <strong>Версия</strong> (X.Y.Z build NNNN), <strong>Окружение</strong> (ОС, браузер, RAM), <strong>Заголовок</strong>, <strong>Описание</strong>, <strong>Шаги воспроизведения</strong>, <strong>Ожидаемый результат</strong>, <strong>Фактический результат</strong>, <strong>Приложение</strong> (скриншоты, образцы, последние 100 строк server.log), <strong>Дополнительная информация</strong>, <strong>Приоритет для исправления</strong>, <strong>Назначено</strong> («Создан запрос в Aggregate», ASD-xxxx), <strong>Планируемый срок исправления</strong>.</p>
        <h3>Идентификаторы документов</h3>
        <p>Протоколы испытаний нумеруются <code>TRiiot.26.NNNN</code> (реестр ведёт руководитель тестирования); дефекты — <code>BUG-NNN</code>; регрессионные кейсы — <code>REG-…</code>; безопасность — <code>SEC-NN</code>; восстановление — <code>REC-NN</code>; новые функции — <code>FEAT-NNN</code>. Внешние тикеты поставщика — <code>ASD-xxxx</code> (Jira Service Desk АГ).</p>
      </section>

      <section id="period">
        <h2>Периодичность</h2>
        <ul>
          <li><strong>Полный цикл испытаний</strong> (этапы 1–4) выполняется при каждой регистрации новой версии дистрибутива от поставщика — это и есть «регулярные испытания».</li>
          <li><strong>Подтверждающие проверки</strong> исправлений выполняются на каждой контрольной сборке поставщика по затронутым кейсам.</li>
          <li><strong>Этап 5 (дополнительные виды)</strong> — по отдельному запросу ДИР, ОТП или ДПМ; без запроса не выполняется.</li>
          <li>Результат каждого цикла — протокол с номером TRiiot.26.NNNN, опубликованный на портале в разделе «Испытания».</li>
        </ul>
      </section>

      <section id="appendix">
        <h2>Приложения</h2>
        <h3>Чек-лист регрессионного тестирования (сводный)</h3>
        <table>
          <tr><th>ID</th><th>Категория</th><th>Проверка</th></tr>
          <tr><td>REG-01/02</td><td>Установка</td><td>Чистая установка Windows / Linux</td></tr>
          <tr><td>REG-03/04</td><td>Устройства</td><td>Создать виртуальное устройство / Modbus-устройство (Modbus TCP)</td></tr>
          <tr><td>REG-05..08</td><td>Переменные</td><td>Создать скалярную; создать табличную (data_table, поля); прочитать значение; записать значение</td></tr>
          <tr><td>REG-09..12</td><td>Панели</td><td>Создать панель; добавить компонент из палитры; настроить привязку (Цель + Выражение + Активатор); запустить панель</td></tr>
          <tr><td>REG-13..16</td><td>Тревоги</td><td>Создать тревогу; триггер (порог &gt; 80, задержка 5 с); срабатывание; подтверждение (Acknowledge)</td></tr>
          <tr><td>REG-17..20</td><td>Отчёты</td><td>Создать отчёт; выполнить; экспорт PDF; экспорт Excel</td></tr>
          <tr><td>REG-21..23</td><td>Статистика</td><td>Создать канал; накопление (1 час); запрос (SELECT AVG)</td></tr>
          <tr><td>REG-24..26</td><td>Развёртывание</td><td>Экспорт приложения в JAR (Упаковать); импорт JAR; развернуть приложение</td></tr>
          <tr><td>REG-27..29</td><td>Безопасность</td><td>HTTPS (https://localhost:8443); неверный пароль (admin/wrong); Net Admin (telnet localhost 6440)</td></tr>
          <tr><td>REG-30</td><td>Производительность</td><td>Время запуска &lt; 30 с (systemctl start → status)</td></tr>
        </table>
        <h3>Быстрые команды проверки стенда</h3>
        <p><strong>Linux (quick_test.sh):</strong> <code>systemctl is-active ratiot_server.service</code>; <code>nc -zv localhost 8080 8443 6460</code>; <code>curl -s -o /dev/null -w "%{http_code}" http://localhost:8080/web</code> (200); <code>curl -s http://localhost:8080/api/version</code>; <code>grep ERROR logs/server.log</code>.</p>
        <p><strong>Windows (quick_test.ps1):</strong> <code>Get-Service "RatioT SCADA Server"</code>; <code>Test-NetConnection localhost -Port 8080/8443/6460</code>; <code>Invoke-WebRequest http://localhost:8080/web</code>; <code>Select-String -Path "C:\Program Files\RatioT SCADA\logs\server.log" -Pattern ERROR</code>.</p>
      </section>

      <section id="bck">
        <h2>Проверки из реестра дефектов (BCK)</h2>
        <p>Пополнение методики проверками, выведенными из реальных дефектов (реестр баг-кейсов на портале). Выполняются на каждом цикле регрессии наряду с REG-проверками; результат заносится в протокол. Проверка BCK-11 — только после ответа АГ по ASD-6497.</p>
        <table>
          <tr><th>ID</th><th>Проверка</th><th>Источник</th></tr>
          <tr><td>BCK-01</td><td>Лог первого запуска сервера после чистой установки не содержит ERROR <code>ag.context</code> и WARN <code>ag.statistics</code></td><td>Кейс 1</td></tr>
          <tr><td>BCK-02</td><td>Режим 100 тэгов: чистая тихая установка с <code>license=1</code>; сервер работает; в «Информации о сервере» → «Лицензионная информация» виден режим и его ограничения</td><td>Кейсы 2, 9</td></tr>
          <tr><td>BCK-03</td><td>Виджет «Журнал событий»: настройки колонок (диалог через иконку ⋮) сохраняются и восстанавливаются в живом виджете после поступления событий и перезагрузки</td><td>Кейс 5</td></tr>
          <tr><td>BCK-04</td><td>HTML-сниппет с полноценным документом (DOCTYPE, head со стилями, body) не сдвигает layout дашборда после сохранения и переоткрытия</td><td>Кейс 8</td></tr>
          <tr><td>BCK-05</td><td>Вкладки «Информации о сервере»: при нехватке ширины появляется кнопка «Ещё», скрытые вкладки (в т.ч. «Производительность») доступны через неё</td><td>Кейс 16</td></tr>
          <tr><td>BCK-06</td><td>Открытие «Пользователи» из системного дерева резолвится в список пользователей (<code>users.admin</code>), а не в корень системного дерева</td><td>Кейс 17</td></tr>
          <tr><td>BCK-07</td><td>Встроенная справка: <code>https://localhost:8443/static/docs/index.htm</code> возвращает HTTP 200 text/html (не 404)</td><td>Кейс 25</td></tr>
          <tr><td>BCK-08</td><td>Навигация по системному дереву (в т.ч. открытие «Устройства» через поиск) не порождает JS-ошибок в консоли браузера (в т.ч. <code>getListenerCode</code>)</td><td>Кейс 26</td></tr>
          <tr><td>BCK-09</td><td>Раздел «Драйверы и расширения» открывает список драйверов/плагинов, а не корень системного дерева; название узла и tooltip без ошибок</td><td>Кейс 13</td></tr>
          <tr><td>BCK-10</td><td>Перенос контекстов через обновление приложения: упаковка → удаление ресурсов → обновление из архива → окно «Результат обновления» заполнено, ресурсы восстановлены</td><td>Кейс 28</td></tr>
          <tr><td>BCK-11</td><td>Поиск «alerts» в системном дереве: дашборд «Тревоги» (<code>users.admin.dashboards.alerts</code>) отсутствует либо открывается с понятным сообщением и ссылкой на <code>alertsMonitoring</code></td><td>Кейс 19</td></tr>
          <tr><td>BCK-12</td><td>Несуществующие URL <code>/web/*</code> возвращают пользовательскую страницу 404 единого вида (не сырой JSON)</td><td>Кейсы 11, 14</td></tr>
        </table>
      </section>

      <section id="auto">
        <h2>Автоматизация (AUTO)</h2>
        <p>Проверки BCK/REG, покрытые автотестами UI (Selenium, Chrome), выполняются скриптами из репозитория тестов; результат прогона заносится в протокол со ссылкой на скриншоты и логи. Автотесты экономят до 70&nbsp;% времени цикла регрессии на повторных приёмках; ручной проход остаётся обязательным для проверок, требующих демо-контента, двух контуров или лицензий сверх 100 тэгов.</p>
        <table>
          <tr><th>ID</th><th>Автотест</th><th>Покрывает</th></tr>
          <tr><td>AUTO-01</td><td><code>case1_6474.py</code> (+ <code>case1_log_screenshot.py</code>)</td><td>BCK-01 — лог первого запуска без ERROR/WARN, скриншот лога</td></tr>
          <tr><td>AUTO-02</td><td><code>case2_license_final.py</code></td><td>BCK-02 — чистая тихая установка в режиме 100 тэгов, фиксация свойств лицензии</td></tr>
          <tr><td>AUTO-03</td><td><code>case5_eventlog_columns.py</code></td><td>BCK-03 — настройки колонок eventLog (редактор → сохранение → живой виджет)</td></tr>
          <tr><td>AUTO-04</td><td><code>case8_check_64112.py</code></td><td>BCK-04 — HTML-сниппет, целостность layout дашборда</td></tr>
          <tr><td>AUTO-05</td><td><code>case16_6480_check.py</code>, <code>case16_6480_more.py</code></td><td>BCK-05 — вкладки «Информации о сервере», меню «Ещё», вкладка «Производительность»</td></tr>
          <tr><td>AUTO-06</td><td><code>case17_6481_check.py</code></td><td>BCK-06 — резолв «Пользователи» → <code>users.admin</code> (пользовательский путь: поиск → открытие)</td></tr>
          <tr><td>AUTO-07</td><td><code>case26_check_64112.py</code></td><td>BCK-08 — JS-консоль при навигации по дереву, ошибки <code>getListenerCode</code></td></tr>
          <tr><td>AUTO-08</td><td><code>case13_10_check.py</code>, <code>case13_10_tree.py</code></td><td>BCK-09 — раздел «Драйверы и расширения» (поведение дерева)</td></tr>
          <tr><td>AUTO-09</td><td><code>case28_64112_final3.py</code> (этапы: <code>step2…step5*</code>)</td><td>BCK-10 — перенос контекстов через обновление приложения по алгоритму АГ</td></tr>
          <tr><td>AUTO-10</td><td><code>case14_11_404.py</code>, <code>case27_6505.py</code></td><td>BCK-12 — вид ответа 404 для <code>/web/*</code> и прямых ссылок</td></tr>
          <tr><td>AUTO-11</td><td><code>case19_tree.py</code>, <code>case19_64111.py</code></td><td>BCK-11 — доступность дашборда alerts в системном дереве/поиске</td></tr>
          <tr><td>AUTO-12</td><td><code>case21_check_64112.py</code>, <code>case18_links_64112.py</code></td><td>Кейсы 18, 21 — редактор демо-проектов, ссылки демо (требуется демо-контент)</td></tr>
          <tr><td>AUTO-13</td><td><code>smoke_test.py</code>, <code>test_ui_ux.py</code></td><td>Базовый прогон: доступность Web UI, версия по API, журнал JS-ошибок</td></tr>
        </table>
        <p class="note">Автотесты работают против запущенного сервера (<code>https://localhost:8443</code>) с авторизацией <code>admin/admin</code>; перед прогоном выполняется <code>smoke_test.py</code>. Проверки, помеченные «требуется демо-контент/два контура», автоматизированы частично — полный проход выполняется вручную (см. ограничения в протоколе TRiiot.26.0016).</p>
      </section>

      <footer>
        Методика регулярных испытаний Ratiot SCADA. Редакция 1.1 от 17 сентября 2026 (добавлены проверки BCK из реестра дефектов и раздел автоматизации AUTO; протокол TRiiot.26.0016).
      </footer>
    </main>
  </div>

  <script>
    const sections = document.querySelectorAll('section[id]');
    const links = document.querySelectorAll('nav a[href^="#"]');
    const observer = new IntersectionObserver((entries) => {
      entries.forEach(entry => {
        if (entry.isIntersecting) {
          links.forEach(link => link.classList.remove('active'));
          const active = document.querySelector('nav a[href="#' + entry.target.id + '"]');
          if (active) active.classList.add('active');
        }
      });
    }, { rootMargin: '-20% 0px -60% 0px' });
    sections.forEach(section => observer.observe(section));
  </script>
</body>
</html>
