<!DOCTYPE html>
<html lang="ru">
<head>
  <meta name="robots" content="noindex, nofollow">
  <script>
    (function () {
      if (localStorage.getItem('ratiot-doc-auth') !== 'ok') {
        var pwd = prompt('Доступ к документации. Введите пароль:');
        if (pwd !== '111') {
          document.documentElement.innerHTML = '<body style="font-family:sans-serif;padding:40px;text-align:center;"><h1>Доступ запрещён</h1><p>Неверный пароль.</p></body>';
          throw new Error('Access denied');
        }
        localStorage.setItem('ratiot-doc-auth', 'ok');
      }
    })();
  </script>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0">
  <title>Протокол испытаний TRiiot.26.0016 — Ratiot SCADA 6.41.12</title>
  <link rel="stylesheet" href="../style.css">
</head>
<body>
  <div class="layout">
    <aside>
      <h1>RatioT SCADA</h1>
      <div class="subtitle">Протокол испытаний TRiiot.26.0016</div>
      <nav>
        <a href="#general">Общие сведения</a>
        <a href="#goal">Цель испытаний</a>
        <a href="#scope">Состав испытаний</a>
        <a href="#results">Результаты</a>
        <a href="#defects">Дефекты</a>
        <a href="#conclusion">Заключение</a>
        <a href="index.html">← Методика испытаний</a>
        <a href="protocol-TRiiot.26.0015.html">→ Протокол TRiiot.26.0015</a>
        <a href="../index.html">← На главную</a>
      </nav>
    </aside>

    <main>
      <section id="general">
        <h2>Общие сведения</h2>
        <table>
          <tr><th>Параметр</th><th>Значение</th></tr>
          <tr><td>Продукт</td><td>RatioT SCADA</td></tr>
          <tr><td>Версия под приёмкой</td><td>6.41.12 (build 2562, брендированный релиз от 16.09.2026)</td></tr>
          <tr><td>Предыдущая принятая версия</td><td>6.41.10 (build 2512) — принята по протоколу TRiiot.26.0015</td></tr>
          <tr><td>Номер протокола</td><td>TRiiot.26.0016</td></tr>
          <tr><td>Дата испытаний</td><td>16–17.09.2026</td></tr>
          <tr><td>Инженер по тестированию</td><td>Ефремцев А. (andrey.efremtsev@dkc.ru)</td></tr>
          <tr><td>Платформа</td><td>Windows 10 x64</td></tr>
          <tr><td>Контур</td><td>Локальная установка <code>C:\Program Files\RatioTScada</code>, тестовый стенд; чистая установка в режиме «Бесплатная лицензия на 100 тэгов»</td></tr>
          <tr><td>Учётные данные</td><td><code>admin / admin</code></td></tr>
          <tr><td>Инструменты</td><td>Веб-клиент (Chrome); автотесты UI (Selenium) — 14 проверок; ручные проверки по алгоритмам АГ</td></tr>
          <tr><td>Основание</td><td><a href="index.html" class="badge">→ Методика регулярных испытаний</a>, протокол TRiiot.26.0015, реестр баг-кейсов (30 кейсов)</td></tr>
        </table>
      </section>

      <section id="goal">
        <h2>Цель испытаний</h2>
        <p><strong>Приёмка версии 6.41.12-2562</strong> (брендированный релиз 16.09.2026) и <strong>контрольное подтверждение исправлений</strong> дефектов, открытых по протоколу TRiiot.26.0015: повторная проверка всех 30 кейсов реестра на целевой сборке, включая автотестами. Испытания проведены по <a href="index.html" class="badge">→ Методике регулярных испытаний</a> (этапы 1–3: установка, бэклог дефектов, регрессия; проверки BCK и AUTO).</p>
      </section>

      <section id="scope">
        <h2>Состав испытаний</h2>
        <table>
          <tr><th>Блок</th><th>Состав</th><th>Кол-во проверок</th></tr>
          <tr><td>Установка и лицензирование</td><td>Чистая интерактивная установка 6.41.12 (GUI); чистая тихая установка в режиме 100 тэгов (silent, <code>license=1</code>); тихая переустановка поверх существующей; лог первого запуска; отображение лицензии 100 тэгов</td><td>4</td></tr>
          <tr><td>Бэклог дефектов + регрессия</td><td>Кейсы 4–30 из реестра дефектов Ratiot SCADA (см. «Баг-кейсы» на портале), повторная проверка на 6.41.12-2562</td><td>27</td></tr>
          <tr><td colspan="2"><strong>Всего</strong></td><td><strong>31</strong></td></tr>
        </table>
      </section>

      <section id="results">
        <h2>Результаты</h2>
        <h3>Сводка по блокам</h3>
        <table>
          <tr><th>Категория</th><th>Успешных тестов</th><th>Неудачных тестов</th><th>Блокирующих</th><th>Процент успешных</th></tr>
          <tr><td>Установка и лицензирование</td><td>4</td><td>0</td><td>0</td><td>100&nbsp;%*</td></tr>
          <tr><td>Бэклог дефектов и регрессия</td><td>14</td><td>13</td><td>0</td><td>51,9&nbsp;%</td></tr>
          <tr><td><strong>ИТОГО</strong></td><td><strong>18</strong></td><td><strong>13</strong></td><td><strong>0</strong></td><td><strong>58,1&nbsp;%</strong></td></tr>
        </table>
        <p>* Блок «установка и лицензирование» пройден без ошибок, однако в режиме 100 тэгов зафиксированы два несоответствия документации (см. кейс 2 ниже) — на работоспособность не влияют.</p>
        <p>В блок «успешных» включены кейсы, где дефект устранён, устранён частично либо снят (by design / дубликат / разрешено АГ), а также кейсы, закрытые АГ без самостоятельной контрольной проверки (помечены). В «неудачных» — кейсы с неподтверждённым исправлением: не исправлен (3), ожидают реакции АГ (8), не заведены в АГ (2).</p>

        <h3>Распределение итогов по кейсам</h3>
        <table>
          <tr><th>Итог</th><th>Кол-во</th><th>Кейсы</th></tr>
          <tr><td>Исправлено, подтверждено повторной проверкой (в т.ч. автотестами)</td><td>7</td><td>8, 16, 17, 21, 25, 26, 28</td></tr>
          <tr><td>Исправлено / снято, подтверждено в блоке установки</td><td>2</td><td>1, 3</td></tr>
          <tr><td>Снято: by design / дубликат / разрешено АГ</td><td>6</td><td>6, 10, 19, 22, 24, 27</td></tr>
          <tr><td>Закрыто АГ, самостоятельно не перепроверялось**</td><td>1</td><td>4</td></tr>
          <tr><td>Не исправлено</td><td>3</td><td>5, 13, 14</td></tr>
          <tr><td>Ожидает реакции АГ (тикет открыт)</td><td>8</td><td>7, 9, 11, 18, 20, 23, 29, 30</td></tr>
          <tr><td>В АГ не заведены</td><td>2</td><td>12, 15</td></tr>
        </table>
        <p class="note">** Кейс 4 (импорт/экспорт Modbus CSV/XML): закрыт АГ; самостоятельная проверка на текущем контуре невозможна — драйвер Modbus отсутствует в дистрибутиве с лицензией 100 тэгов. Рекомендуется контрольная проверка на полнофункциональном контуре.</p>

        <h3>Карта критичности (по методике)</h3>
        <table>
          <tr><th>Уровень</th><th>Кейсы</th><th>Состояние</th></tr>
          <tr><td><strong>S0 — блокер</strong></td><td>7 (NoSQL-хранилище событий ломает сервер)</td><td>Открыт, тикет ASD-6486 на стороне АГ; на 6.41.12-2562 переключение не проводилось</td></tr>
          <tr><td><strong>S1 — критический</strong></td><td>19 (дашборд «Тревоги» не открывается в веб-клиенте)</td><td>Снят как by design (ASD-6497); 17.09 направлен запрос скрыть неподдерживаемый дашборд из веб-клиента — ожидание АГ</td></tr>
          <tr><td><strong>S2 — значительный</strong></td><td>5 (eventLog сбрасывает колонки), 9 (активация/лицензирование), 13 (драйверы открывают корень дерева), 20, 23</td><td>5, 13 — <strong>не исправлены</strong>; остальные — ожидание АГ</td></tr>
          <tr><td><strong>S3 — незначительный</strong></td><td>2, 3, 11, 14, 16, 18, 22, 25, 26 и прочие Low/Medium</td><td>См. распределение выше</td></tr>
        </table>

        <h3>Динамика относительно TRiiot.26.0015</h3>
        <table>
          <tr><th>Метрика</th><th>TRiiot.26.0015 (6.41.10/6.41.11)</th><th>TRiiot.26.0016 (6.41.12)</th></tr>
          <tr><td>Подтверждено исправлений</td><td>7</td><td>7 (кейсы 8, 16, 17, 21, 25, 26, 28) + 2 в блоке установки (1, 3)</td></tr>
          <tr><td>Не исправлено</td><td>1 (кейс 19)</td><td>3 (кейсы 5, 13, 14)</td></tr>
          <tr><td>Блокирующих дефектов</td><td>2 (S0, S1)</td><td>0 — S0 (кейс 7) не перепроверялся, S1 (кейс 19) снят</td></tr>
          <tr><td>Процент успешных</td><td>60&nbsp;%</td><td>58,1&nbsp;%</td></tr>
        </table>
        <p>Ключевое изменение: заявленные АГ исправления кейсов 5 и 13 в брендированный релиз 16.09 не вошли — оба подтверждены как неисправленные повторной проверкой (кейс 5 — автотестом). Зафиксированы новые подтверждённые исправления: 8, 16, 17, 21, 25, 26, 28.</p>
      </section>

      <section id="defects">
        <h2>Дефекты</h2>
        <h3>Критические дефекты (блокирующие выпуск)</h3>
        <p>Новых критических дефектов, выявленных в 6.41.12-2562, нет. Открытые с прошлого цикла:</p>
        <table>
          <tr><th>Уровень</th><th>Дефект</th><th>Тикет АГ</th></tr>
          <tr><td>S0</td><td>Кейс 7. Переключение хранилища событий на NoSQL приводит сервер в неработоспособное состояние (на 6.41.12-2562 не перепроверялось — переключение не проводилось)</td><td>ASD-6486 (открыт)</td></tr>
          <tr><td>S1</td><td>Кейс 19. Дашборд «Тревоги» не открывается в веб-клиенте — by design; направлен запрос скрыть вхождения дашборда из веб-клиента (системное дерево, поиск)</td><td>ASD-6497 (Pending)</td></tr>
        </table>
        <h3>Значительные дефекты (S2/S3, не исправленные или открытые)</h3>
        <table>
          <tr><th>Кейс</th><th>Дефект</th><th>Итог</th><th>Тикет</th></tr>
          <tr><td>5</td><td>eventLog сбрасывает настройки колонок при поступлении событий — заявленный АГ фикс в релиз не вошёл; рассинхрон до изменений (4 колонки в редакторе / 7 в живом виджете)</td><td><strong>Не исправлено</strong> (автотест)</td><td>ASD-6475</td></tr>
          <tr><td>13</td><td>«Драйвера и расширения» открывает корень системного дерева вместо плагинов; грамматическая ошибка в названии узла; английский tooltip</td><td><strong>Не исправлено</strong></td><td>ASD-6479</td></tr>
          <tr><td>14</td><td>Несуществующие страницы /web/* возвращают сырой JSON вместо HTML 404 (единый вид ошибки)</td><td><strong>Не исправлено</strong>; отдельный тикет не заведён</td><td>— (см. ASD-6478)</td></tr>
          <tr><td>2</td><td>Режим 100 тэгов: лицензия называется «Network Manager Free License» вместо «SCADA/HMI Standard (100 тэгов)»; лимит 100 тэгов в UI не показан</td><td>Документация исправлена; несоответствия зафиксированы</td><td>ASD-6482</td></tr>
          <tr><td>7</td><td>NoSQL-хранилище событий ломает сервер</td><td>Ожидает АГ</td><td>ASD-6486</td></tr>
          <tr><td>9</td><td>Установка в нестандартную папку + замена лицензии → отказ лицензирования</td><td>Ожидание клиента (лицензии согласованы)</td><td>ASD-6487</td></tr>
          <tr><td>11</td><td>Вёрстка страницы 404 (нужно бренд-изображение)</td><td>Ожидание клиента</td><td>ASD-6478</td></tr>
          <tr><td>18</td><td>Ссылки в демо ведут на AggreGate</td><td>Ожидание клиента; проверка на контуре с демо-контентом отложена</td><td>ASD-6496</td></tr>
          <tr><td>20</td><td>Пустые шаблоны устройств</td><td>Ожидает АГ</td><td>ASD-6498</td></tr>
          <tr><td>23</td><td>Не отображаются изображения в демо-проекте</td><td>Ожидание клиента (проект вне дистрибутива)</td><td>ASD-6501</td></tr>
          <tr><td>29</td><td>Дополнительные свойства при относительных инструментальных панелях</td><td>Fixed/закрыто АГ; контрольная проверка требует контекстов коллег</td><td>ASD-6523</td></tr>
          <tr><td>30</td><td>eventLog не работает с относительными инструментальными панелями</td><td>Ожидает АГ (предложен созвон)</td><td>ASD-6522</td></tr>
        </table>
        <h3>Кейсы, не заведённые в АГ</h3>
        <table>
          <tr><th>Кейс</th><th>Дефект</th><th>Комментарий</th></tr>
          <tr><td>12</td><td>В дистрибутиве остался логотип и брендинг AggreGate</td><td>Пересекается с уже заведёнными кейсами (18, 22) — отдельный тикет не требуется</td></tr>
          <tr><td>15</td><td>Ссылки на справку из веб-клиента ведут на маркетинговый сайт</td><td>Дефектом не считаем (закрыто вместе с брендингом к 6.41.10)</td></tr>
        </table>
        <h3>Снятые и подтверждённые кейсы</h3>
        <table>
          <tr><th>Кейс</th><th>Итог</th><th>Тикет</th></tr>
          <tr><td>1</td><td>Исправлено: лог первого запуска без ERROR ag.context и WARN ag.statistics</td><td>ASD-6474</td></tr>
          <tr><td>3</td><td>Исправлено: диалогов перезаписи файлов при установке/обновлении нет</td><td>ASD-6483</td></tr>
          <tr><td>4</td><td>Закрыто АГ; самостоятельно не перепроверялось (нет драйвера Modbus в режиме 100 тэгов)</td><td>ASD-6484</td></tr>
          <tr><td>6</td><td>By design: источником тега может быть только аккаунт устройства (подтверждено документацией)</td><td>ASD-6485</td></tr>
          <tr><td>8</td><td>Исправлено (не воспроизводится): HTML-сниппет не сдвигает layout дашборда</td><td>ASD-6476</td></tr>
          <tr><td>10</td><td>By design: локальный магазин не входит в дистрибутив; требуется решение ДКС</td><td>ASD-6477</td></tr>
          <tr><td>16</td><td>Исправлено (автотест): скрытые вкладки доступны через меню «Ещё»</td><td>ASD-6480</td></tr>
          <tr><td>17</td><td>Исправлено (автотест): контекст «Пользователи» резолвится в users.admin</td><td>ASD-6481</td></tr>
          <tr><td>19</td><td>By design: использовать alertsMonitoring; запрос на скрытие дашборда alerts — в работе</td><td>ASD-6497</td></tr>
          <tr><td>21</td><td>Исправлено: редактор демо-проектов открывается, JS-ошибок нет</td><td>ASD-6499</td></tr>
          <tr><td>22</td><td>Закрыт как дублирующий: замечания фиксируются в ASD-6496; в документации остались 6 скриншотов и 7 внешних ссылок</td><td>ASD-6500</td></tr>
          <tr><td>24</td><td>Исправлено в 6.41.11 / поведение подтверждено</td><td>ASD-6502</td></tr>
          <tr><td>25</td><td>Исправлено: /static/docs/index.htm возвращает HTTP 200 text/html</td><td>ASD-6503</td></tr>
          <tr><td>26</td><td>Исправлено (автотест): JS-ошибок getListenerCode при навигации нет</td><td>ASD-6504</td></tr>
          <tr><td>27</td><td>Закрыт АГ (by design, решение Done)</td><td>ASD-6505</td></tr>
          <tr><td>28</td><td>Исправлено: перенос контекстов через обновление приложения работает, сценарий АГ выполнен целиком</td><td>ASD-6521</td></tr>
        </table>
      </section>

      <section id="conclusion">
        <h2>Заключение</h2>
        <h3>Рекомендация</h3>
        <div class="note">
          <strong>ВЫПУСК ВОЗМОЖЕН С ОГОВОРКАМИ.</strong> Новых блокирующих дефектов в 6.41.12-2562 не выявлено; подтверждены исправления 9 кейсов (в т.ч. автотестами). Обязательные условия: (1) повторная проверка кейсов 5 и 13 после ответа АГ — заявленные исправления в релиз не вошли; (2) контрольная проверка кейсов 4, 18, 23, 29, 30 на полнофункциональном контуре с демо-контентом и драйвером Modbus; (3) закрытие S0 (кейс 7, ASD-6486) на стороне АГ; (4) реакция АГ по скрытию дашборда alerts из веб-клиента (кейс 19, ASD-6497).
        </div>
        <h3>Подпись</h3>
        <p>__________________ /Ефремцев А./</p>
        <p>Дата: 17.09.2026</p>
      </section>

      <footer>
        Протокол испытаний TRiiot.26.0016. RatioT SCADA 6.41.12 (build 2562). Составлен 17 сентября 2026.
      </footer>
    </main>
  </div>

  <script>
    const sections = document.querySelectorAll('section[id]');
    const links = document.querySelectorAll('nav a[href^="#"]');
    const observer = new IntersectionObserver((entries) => {
      entries.forEach(entry => {
        if (entry.isIntersecting) {
          links.forEach(link => link.classList.remove('active'));
          const active = document.querySelector('nav a[href="#' + entry.target.id + '"]');
          if (active) active.classList.add('active');
        }
      });
    }, { rootMargin: '-20% 0px -60% 0px' });
    sections.forEach(section => observer.observe(section));
  </script>
</body>
</html>
